{
  "manufacturer": "Schneider",
  "model": "TM221",

  "variables": {

    "WaterLevelTank1": {
      "name": "Nivel de Agua Tanque Incendio",
      "fc": 3,
      "address": 10,
      "quantity": 1,
      "type": "int16",
      "multiplier": 1,
      "unit": "cmH2O",
      "decimals": 0,
      "scan": 2000,
      "read": true,
      "write": false
    },

    "WaterLevelTank2": {
      "name": "Nivel de Agua Tanque Presurización 1",
      "fc": 3,
      "address": 11,
      "quantity": 1,
      "type": "int16",
      "multiplier": 1,
      "unit": "cmH2O",
      "decimals": 0,
      "scan": 2000,
      "read": true,
      "write": false
    },

    "WaterLevelTank3": {
      "name": "Nivel de Agua Tanque Presurización 2",
      "fc": 3,
      "address": 12,
      "quantity": 1,
      "type": "int16",
      "multiplier": 1,
      "unit": "cmH2O",
      "decimals": 0,
      "scan": 2000,
      "read": true,
      "write": false
    },

    "WaterLevelTank4": {
      "name": "Nivel de Agua Tanque Elevación 1",
      "fc": 3,
      "address": 13,
      "quantity": 1,
      "type": "int16",
      "multiplier": 1,
      "unit": "cmH2O",
      "decimals": 0,
      "scan": 2000,
      "read": true,
      "write": false
    },

    "WaterLevelTank5": {
      "name": "Nivel de Agua Tanque Elevación 2",
      "fc": 3,
      "address": 14,
      "quantity": 1,
      "type": "int16",
      "multiplier": 1,
      "unit": "cmH2O",
      "decimals": 0,
      "scan": 2000,
      "read": true,
      "write": false
    },

    "FirePressure": {
      "name": "Presión sistema de incendio",
      "fc": 3,
      "address": 15,
      "quantity": 1,
      "type": "int16",
      "multiplier": 1,
      "unit": "Bar",
      "decimals": 2,
      "scan": 1000,
      "read": true,
      "write": false
    },

    "AlarmsLevelsBlock": {
      "name": "Bloque de Alarmas Nivel",
      "fc": 3,
      "address": 20,
      "quantity": 1,
      "type": "bitmask",
      "scan": 1000,
      "read": true,
      "write": false,
      "alarm": true,

    "bits": {
         "0": {
         "point": "AlarmGeneral",
         "name": "Alarma general de niveles",
         "severity": "WARNING",
         "message": "Alarma general en el sistema de niveles."
        },

        "1": {
          "point": "AlarmLowLevelFire",
          "name": "Nivel bajo - Tanque 1 de incendio",
          "severity": "WARNING",
          "message": "El nivel del tanque de incendio se encuentra bajo."
        },

        "2": {
          "point": "AlarmLowLevelPress1",
          "name": "Nivel bajo - Tanque2 - Presurización 1",
          "severity": "WARNING",
          "message": "El nivel del tanque 2 de presurización se encuentra bajo."
        },

        "3": {
          "point": "AlarmLowLevelPress2",
          "name": "Nivel bajo - Tanque 3 - Presurización 2",
          "severity": "WARNING",
          "message": "El nivel del tanque 3 de presurización se encuentra bajo."
        },

        "4": {
          "point": "AlarmLowLevelElev1",
          "name": "Nivel bajo - Tanque 4 - Elevación 1",
          "severity": "WARNING",
          "message": "El nivel del tanque 4 de elevación se encuentra bajo."
        },

        "5": {
          "point": "AlarmLowLevelElev2",
          "name": "Nivel bajo - Tanque 5 - Elevación 2",
          "severity": "WARNING",
          "message": "El nivel del tanque 5 de elevación se encuentra bajo."
        },

        "6": {
          "point": "AlarmCriticLevelFire",
          "name": "Nivel crítico - Tanque 1 de incendio",
          "severity": "CRITICAL",
          "message": "El nivel del tanque 1 de incendio es CRÍTICO."
        },

        "7": {
          "point": "AlarmCriticLevelPress1",
          "name": "Nivel crítico - Tanque 2 - Presurización 1",
          "severity": "CRITICAL",
          "message": "El nivel del tanque 2 de presurización es CRÍTICO."
        },

        "8": {
          "point": "AlarmCriticLevelPress2",
          "name": "Nivel crítico - Tanque 3 - Presurización 2",
          "severity": "CRITICAL",
          "message": "El nivel del tanque 3 de presurización es CRÍTICO."
        },

        "9": {
          "point": "AlarmCriticLevelElev1",
          "name": "Nivel crítico - Tanque 4 - Elevación 1",
          "severity": "CRITICAL",
          "message": "El nivel del tanque 4 de elevación es CRÍTICO."
        },

        "10": {
          "point": "AlarmCriticLevelElev2",
          "name": "Nivel crítico - Tanque 5 - Elevación 2",
          "severity": "CRITICAL",
          "message": "El nivel del tanque 5 de elevación es CRÍTICO."
        },

        "11": {
          "point": "AlarmCriticLevelChlorine",
          "name": "Nivel crítico - Tanque de Cloro",
          "severity": "WARNING",
          "message": "El tanque de Cloro está vacío."
        }
       }
     },

    "AlarmsControlsBlock": {
      "name": "Bloque de Alarmas Controladores",
      "fc": 3,
      "address": 30,
      "quantity": 1,
      "type": "bitmask",
      "scan": 1000,
      "read": true,
      "write": false,
      "alarm": true,

      "bits": {
        "0": {
          "point": "AlarmFireDashEnergized",
          "name": "Falla de alimentación - Tablero de Incendio",
          "severity": "CRITICAL",
          "message": "Se detectó pérdida de alimentación en el Tablero de Incendio"
        },

        "1": {
          "point": "AlarmFireDashPhase",
          "name": "Falta de fase - Tablero de incendio",
          "severity": "CRITICAL",
          "message": "Se detectó una falta de fase en el tablero de incendio."
        },

        "2": {
          "point": "AlarmFireBombOn",
          "name": "Bomba de incendio encendida",
          "severity": "CRITICAL",
          "message": "La bomba principal del sistema de incendio se encuentra encendida."
        },

        "3": {
          "point": "AlarmFireJockeyBombOn",
          "name": "Bomba jockey de incendio encendida",
          "severity": "WARNING",
          "message": "La bomba jockey del sistema de incendio se encuentra encendida."
        },

        "4": {
          "point": "AlarmControlerElev1",
          "name": "Falla controlador - Elevación 1",
          "severity": "WARNING",
          "message": "Se detectó una falla en el controlador de elevación 1."
        },

        "5": {
          "point": "AlarmControlerElev2",
          "name": "Falla controlador - Elevación 2",
          "severity": "WARNING",
          "message": "Se detectó una falla en el controlador de elevación 2."
        },

        "6": {
          "point": "AlarmControlerElev3",
          "name": "Falla controlador - Elevación 3",
          "severity": "WARNING",
          "message": "Se detectó una falla en el controlador de elevación 3."
        },

        "7": {
          "point": "AlarmControlerPress1",
          "name": "Falla controlador - Presurización 1",
          "severity": "WARNING",
          "message": "Se detectó una falla en el controlador de presurización 1."
        },

        "8": {
          "point": "AlarmControlerPress2",
          "name": "Falla controlador - Presurización 2",
          "severity": "CRITICAL",
          "message": "Se detectó una falla en el controlador Maestro de presurización 2."
        },

        "9": {
          "point": "AlarmControlerPress3",
          "name": "Falla controlador - Presurización 3",
          "severity": "WARNING",
          "message": "Se detectó una falla en el controlador de presurización 3."
        },

        "10": {
          "point": "AlarmControlerPress4",
          "name": "Falla controlador - Presurización 4",
          "severity": "CRITICAL",
          "message": "Se detectó una falla en el controlador Maestro de presurización 4."
        },

        "11": {
          "point": "AlarmHighLevelFire",
          "name": "Nivel Alto - Tanque 1 - Incendio",
          "severity": "CRITICAL",
          "message": "Nivel ALTO tanque 1 de Incendio."
        },

        "12": {
          "point": "AlarmHighLevelPress1",
          "name": "Nivel Alto - Tanque 2 - Presurización 1",
          "severity": "CRITICAL",
          "message": "El nivel del Tanque 2 de presurizacion es ALTO."
        },

        "13": {
          "point": "AlarmHighLevelPress2",
          "name": "Nivel Alto - Tanque 3 - Presurización 2",
          "severity": "CRITICAL",
          "message": "El nivel del Tanque 3 de presurizacion es ALTO."
        },

        "14": {
          "point": "AlarmHighLevelElev1",
          "name": "Nivel Alto - Tanque 4 - Elevación 1",
          "severity": "CRITICAL",
          "message": "El nivel del Tanque 4 de elevación es ALTO."
        },

        "15": {
          "point": "AlarmHighLevelElev2",
          "name": "Nivel Alto - Tanque 5 - Elevación 2",
          "severity": "CRITICAL",
          "message": "El nivel del Tanque 5 de elevación es ALTO."
        }
      }
   },

     "HeartBitCounter": {
        "name": "Heartbeat PLC TM221",
         "fc": 3,
        "address": 199,
        "quantity": 1,
        "type": "uint16",
        "multiplier": 1,
        "swap": false,
        "unit": "",
        "decimals": 0,
        "scan": 1000,
        "read": true,
        "write": false
        },

      "AlarmMinimumLevel": {
      "name": "Alarma Nivel Minimo",
      "fc": 3,
      "writeFc": 6,
      "address": 100,
      "quantity": 1,
      "type": "uint16",
      "scan": 1000,
      "read": true,
      "write": true,
      "unit": "cm",
      "min": 40,
      "max": 120
    },

      "FillMaximumLevel": {
      "name": "Nivel Maximo de Llenado",
      "fc": 3,
      "writeFc": 6,
      "address": 1,
      "quantity": 1,
      "type": "uint16",
      "scan": 1000,
      "read": true,
      "write": true,
      "unit": "cm",
      "min": 170,
      "max": 200
    },

      "FillMinimumLevel": {
      "name": "Nivel Minimo de Llenado",
      "fc": 3,
      "writeFc": 6,
      "address": 0,
      "quantity": 1,
      "type": "uint16",
      "scan": 1000,
      "read": true,
      "write": true,
      "unit": "cm",
      "min": 100,
      "max": 160
    },

      "FillEVEnabledT1": {
      "name": "EV de llenado T1 Incendio",
      "fc": 1,
      "writeFc": 5,
      "address": 0,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": true
    },

      "FillEVEnabledT2": {
      "name": "EV de llenado T2 Presurizacion 1",
      "fc": 1,
      "writeFc": 5,
      "address": 1,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": true
    },

      "FillEVEnabledT3": {
      "name": "EV de llenado T3 Presurizacion 2",
      "fc": 1,
      "writeFc": 5,
      "address": 2,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": true
    },

      "FillEVEnabledT4": {
      "name": "EV de llenado T4 Elevacion 1",
      "fc": 1,
      "writeFc": 5,
      "address": 3,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": true
    },

      "FillEVEnabledT5": {
      "name": "EV de llenado T5 Elevacion 2",
      "fc": 1,
      "writeFc": 5,
      "address": 4,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": true
    },

      "VolumeDm3Tank2": {
      "name": "Consumo de Agua Tanque 2 en dm3",
      "fc": 3,
      "writeFc" : 16,
      "address": 210,
      "quantity": 2,
      "type": "uint32",
      "multiplier": 1,
      "unit": "dm3",
      "decimals": 1,
      "scan": 5000,
      "read": true,
      "write": true
    },

      "VolumeDm3Tank3": {
      "name": "Consumo de Agua Tanque 3 en dm3",
      "fc": 3,
      "writeFc" : 16,
      "address": 216,
      "quantity": 2,
      "type": "uint32",
      "multiplier": 1,
      "unit": "dm3",
      "decimals": 1,
      "scan": 5000,
      "read": true,
      "write": true
    },

      "VolumeDm3Tank4": {
      "name": "Consumo de Agua Tanque 4 en dm3",
      "fc": 3,
      "writeFc" : 16,
      "address": 222,
      "quantity": 2,
      "type": "uint32",
      "multiplier": 1,
      "unit": "dm3",
      "decimals": 1,
      "scan": 5000,
      "read": true,
      "write": true
    },

      "VolumeDm3Tank5": {
      "name": "Consumo de Agua Tanque 5 en dm3",
      "fc": 3,
      "writeFc" : 16,
      "address": 228,
      "quantity": 2,
      "type": "uint32",
      "multiplier": 1,
      "unit": "dm3",
      "decimals": 1,
      "scan": 5000,
      "read": true,
      "write": true
    },

      "StateEVTank1": {
      "name": "Estado EV de llenado Tanque 1",
      "fc": 1,
      "address": 5,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": false
    },

      "StateEVTank2": {
      "name": "Estado EV de llenado Tanque 2",
      "fc": 1,
      "address": 6,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": false
    },

      "StateEVTank3": {
      "name": "Estado EV de llenado Tanque 3",
      "fc": 1,
      "address": 7,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": false
    },

      "StateEVTank4": {
      "name": "Estado EV de llenado Tanque 4",
      "fc": 1,
      "address": 8,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": false
    },

      "StateEVTank5": {
      "name": "Estado EV de llenado Tanque 5",
      "fc": 1,
      "address": 9,
      "quantity": 1,
      "type": "bool",
      "scan": 1000,
      "read": true,
      "write": false
    }
  }
}
