[
    {
        "id": "d5c85a53b1e9adae",
        "type": "tab",
        "label": "00 - Configuracion",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "548bfb93b2adf834",
        "type": "tab",
        "label": "00 - Startup",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "091af37d2933f7aa",
        "type": "tab",
        "label": "10 - Scheduler",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "ff59ca75e9791696",
        "type": "tab",
        "label": "20 - Device manager",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "291f91c97ecd24c1",
        "type": "tab",
        "label": "30 - Adquisition Engine",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "bb2d202595e1d1a4",
        "type": "tab",
        "label": "35 - Health Engine",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "ae56baca30656258",
        "type": "tab",
        "label": "40 - MQTT Publisher",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "f65d29de0116f69b",
        "type": "tab",
        "label": "50 - MQTT Explorer",
        "disabled": false,
        "info": "Toma valores de: direccion, fc, cantidad,\r\nvalor para realizar consultas en Modbus y\r\nasí poder saber el tipo de dato y \r\ndecodificar los valores",
        "env": []
    },
    {
        "id": "434aa09526dd2e21",
        "type": "tab",
        "label": "60 - Modbus Writer",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "ee9e20c7532940ba",
        "type": "tab",
        "label": "70 - Alarm Engine",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "087926ec68603352",
        "type": "tab",
        "label": "80 - Notification Engine",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "4ffdac17e98d3ae7",
        "type": "tab",
        "label": "90 - Pruebas",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "6c26a882f341bc4c",
        "type": "tab",
        "label": "99 - Laboratorio",
        "disabled": true,
        "info": "",
        "env": []
    },
    {
        "id": "a1f4d7c2e9b00101",
        "type": "tab",
        "label": "WhatsApp Example",
        "disabled": false,
        "info": ""
    },
    {
        "id": "126e4fa809698f73",
        "type": "modbus-client",
        "name": "SCU 200",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": true,
        "tcpHost": "172.16.252.244",
        "tcpPort": 502,
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": 9600,
        "serialDatabits": 8,
        "serialStopbits": 1,
        "serialParity": "none",
        "serialConnectionDelay": 100,
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": 1,
        "commandDelay": 1,
        "clientTimeout": 1000,
        "reconnectOnTimeout": true,
        "reconnectTimeout": 2000,
        "parallelUnitIdsAllowed": true,
        "showErrors": false,
        "showWarnings": true,
        "showLogs": true
    },
    {
        "id": "3bb6fb820dd3038d",
        "type": "mqtt-broker",
        "name": "bms-mosquitto",
        "broker": "bms-mosquitto",
        "port": 1883,
        "clientid": "NodeRED",
        "autoConnect": true,
        "usetls": false,
        "protocolVersion": 4,
        "keepalive": 60,
        "cleansession": true,
        "autoUnsubscribe": true,
        "birthTopic": "",
        "birthQos": "0",
        "birthRetain": "false",
        "birthPayload": "",
        "birthMsg": {},
        "closeTopic": "",
        "closeQos": "0",
        "closeRetain": "false",
        "closePayload": "",
        "closeMsg": {},
        "willTopic": "",
        "willQos": "0",
        "willRetain": "false",
        "willPayload": "",
        "willMsg": {},
        "userProps": "",
        "sessionExpiry": ""
    },
    {
        "id": "9d8cbf53c2eb4650",
        "type": "modbus-client",
        "name": "Haiwell",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": true,
        "tcpHost": "10.3.5.107",
        "tcpPort": "502",
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": 9600,
        "serialDatabits": 8,
        "serialStopbits": 1,
        "serialParity": "none",
        "serialConnectionDelay": 100,
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": 1,
        "commandDelay": 1,
        "clientTimeout": 1000,
        "reconnectOnTimeout": true,
        "reconnectTimeout": 2000,
        "parallelUnitIdsAllowed": true,
        "showErrors": false,
        "showWarnings": true,
        "showLogs": true
    },
    {
        "id": "da1e436042e4e58d",
        "type": "modbus-client",
        "name": "Schneider",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": true,
        "tcpHost": "10.0.21.200",
        "tcpPort": 502,
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": 9600,
        "serialDatabits": 8,
        "serialStopbits": 1,
        "serialParity": "none",
        "serialConnectionDelay": 100,
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": 1,
        "commandDelay": 1,
        "clientTimeout": 1000,
        "reconnectOnTimeout": true,
        "reconnectTimeout": 2000,
        "parallelUnitIdsAllowed": true,
        "showErrors": false,
        "showWarnings": true,
        "showLogs": true
    },
    {
        "id": "f36b855e16b49416",
        "type": "http proxy",
        "name": "semm-mautone",
        "url": "http://10.0.1.32:8080",
        "noproxy": []
    },
    {
        "id": "ee5f341e885cdf51",
        "type": "whatsapp-api-config",
        "dataDir": "",
        "name": "",
        "reconnectMaxMs": 30000,
        "reconnectMinMs": 2000
    },
    {
        "id": "166a5407c89bda20",
        "type": "whatsapp-api-config",
        "dataDir": "",
        "name": "",
        "reconnectMaxMs": 30000,
        "reconnectMinMs": 2000
    },
    {
        "id": "b2f4d7c2e9b00102",
        "type": "whatsapp-api-config",
        "dataDir": "",
        "name": "My WhatsApp",
        "reconnectMaxMs": "30000",
        "reconnectMinMs": "2000"
    },
    {
        "id": "45786125d7b1435c",
        "type": "modbus-client",
        "name": "ESP8266",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": true,
        "tcpHost": "10.2.200.96",
        "tcpPort": 502,
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": 9600,
        "serialDatabits": 8,
        "serialStopbits": 1,
        "serialParity": "none",
        "serialConnectionDelay": 100,
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": 1,
        "commandDelay": 1,
        "clientTimeout": 2000,
        "reconnectOnTimeout": true,
        "reconnectTimeout": 2000,
        "parallelUnitIdsAllowed": true,
        "showErrors": false,
        "showWarnings": true,
        "showLogs": true
    },
    {
        "id": "9b9982ad2806f380",
        "type": "file in",
        "z": "548bfb93b2adf834",
        "name": "Read gateways.json",
        "filename": "/config/gateways.json",
        "filenameType": "str",
        "format": "utf8",
        "chunk": false,
        "sendError": false,
        "encoding": "none",
        "allProps": false,
        "x": 660,
        "y": 200,
        "wires": [
            [
                "96e574ff7fe5cb22"
            ]
        ]
    },
    {
        "id": "96e574ff7fe5cb22",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "Store gateway",
        "func": "// ======================================================\n// STORE GATEWAYS\n// ======================================================\n\nconst component = \"gateways\";\n\ntry {\n\n    // --------------------------------------------------\n    // PARSEAR JSON\n    // --------------------------------------------------\n\n    const gateways = JSON.parse(msg.payload);\n\n\n    // --------------------------------------------------\n    // VALIDACIÓN BÁSICA\n    // --------------------------------------------------\n\n    if (\n        !gateways ||\n        typeof gateways !== \"object\" ||\n        Array.isArray(gateways)\n    ) {\n        throw new Error(\n            \"gateways.json no contiene un objeto JSON válido.\"\n        );\n    }\n\n\n    const gatewayIds = Object.keys(gateways);\n\n\n    if (gatewayIds.length === 0) {\n        throw new Error(\n            \"gateways.json no contiene gateways.\"\n        );\n    }\n\n\n    // --------------------------------------------------\n    // GUARDAR CONFIGURACIÓN\n    // --------------------------------------------------\n\n    global.set(\"gateways\", gateways);\n\n\n    // --------------------------------------------------\n    // ESTADO\n    // --------------------------------------------------\n\n    node.status({\n        fill: \"green\",\n        shape: \"dot\",\n        text: gatewayIds.length + \" gateways\"\n    });\n\n\n    // --------------------------------------------------\n    // EVENTO PARA STARTUP COORDINATOR\n    // --------------------------------------------------\n\n    msg.startupEvent = {\n\n        component: component,\n\n        ok: true,\n\n        count: gatewayIds.length,\n\n        error: null,\n\n        timestamp: new Date().toISOString()\n\n    };\n\n\n    msg.payload = gateways;\n\n    return msg;\n\n\n} catch (err) {\n\n    // Una configuración inválida NO debe conservarse\n    // como válida en memoria.\n\n    global.set(\"gateways\", null);\n\n\n    node.status({\n        fill: \"red\",\n        shape: \"ring\",\n        text: \"ERROR\"\n    });\n\n\n    msg.startupEvent = {\n\n        component: component,\n\n        ok: false,\n\n        count: 0,\n\n        error: err.message,\n\n        timestamp: new Date().toISOString()\n\n    };\n\n\n    msg.payload = null;\n\n    return msg;\n}",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 860,
        "y": 200,
        "wires": [
            [
                "87157c53317ae978"
            ]
        ]
    },
    {
        "id": "919a7d4bc66c44a3",
        "type": "file in",
        "z": "548bfb93b2adf834",
        "name": "Read devices.json",
        "filename": "/config/devices.json",
        "filenameType": "str",
        "format": "utf8",
        "chunk": false,
        "sendError": false,
        "encoding": "none",
        "allProps": false,
        "x": 650,
        "y": 260,
        "wires": [
            [
                "ff758161dc2b7b51"
            ]
        ]
    },
    {
        "id": "ff758161dc2b7b51",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "Store devices",
        "func": "// ======================================================\n// STORE DEVICES\n// ======================================================\n\nconst component = \"devices\";\n\ntry {\n\n    // --------------------------------------------------\n    // PARSEAR JSON\n    // --------------------------------------------------\n\n    const devices = JSON.parse(msg.payload);\n\n\n    // --------------------------------------------------\n    // VALIDACIÓN BÁSICA\n    // --------------------------------------------------\n\n    if (\n        !devices ||\n        typeof devices !== \"object\" ||\n        Array.isArray(devices)\n    ) {\n        throw new Error(\n            \"devices.json no contiene un objeto JSON válido.\"\n        );\n    }\n\n\n    const deviceIds = Object.keys(devices);\n\n\n    if (deviceIds.length === 0) {\n        throw new Error(\n            \"devices.json no contiene dispositivos.\"\n        );\n    }\n\n\n    // --------------------------------------------------\n    // GUARDAR CONFIGURACIÓN\n    // --------------------------------------------------\n\n    global.set(\"devices\", devices);\n\n\n    // --------------------------------------------------\n    // ESTADO VISUAL\n    // --------------------------------------------------\n\n    node.status({\n        fill: \"green\",\n        shape: \"dot\",\n        text: deviceIds.length + \" devices\"\n    });\n\n\n    // --------------------------------------------------\n    // EVENTO PARA STARTUP COORDINATOR\n    // --------------------------------------------------\n\n    msg.startupEvent = {\n\n        component: component,\n\n        ok: true,\n\n        count: deviceIds.length,\n\n        error: null,\n\n        timestamp: new Date().toISOString()\n\n    };\n\n\n    msg.payload = devices;\n\n    return msg;\n\n\n} catch (err) {\n\n    global.set(\"devices\", null);\n\n\n    node.status({\n        fill: \"red\",\n        shape: \"ring\",\n        text: \"ERROR\"\n    });\n\n\n    msg.startupEvent = {\n\n        component: component,\n\n        ok: false,\n\n        count: 0,\n\n        error: err.message,\n\n        timestamp: new Date().toISOString()\n\n    };\n\n\n    msg.payload = null;\n\n    return msg;\n}",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 860,
        "y": 260,
        "wires": [
            [
                "87157c53317ae978"
            ]
        ]
    },
    {
        "id": "a38f4c9cd0c26bf0",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "Store drivers",
        "func": "// ======================================================\n// STORE DRIVERS\n// ======================================================\n\nconst component = \"drivers\";\n\nconst fs = global.get(\"fs\");\nconst path = global.get(\"path\");\n\n\n// ------------------------------------------------------\n// FUNCIÓN DE ERROR\n// ------------------------------------------------------\n\nfunction fail(message) {\n\n    global.set(\"drivers\", null);\n\n    node.status({\n        fill: \"red\",\n        shape: \"ring\",\n        text: \"ERROR\"\n    });\n\n    msg.startupEvent = {\n\n        component: component,\n\n        ok: false,\n\n        count: 0,\n\n        error: message,\n\n        timestamp: new Date().toISOString()\n\n    };\n\n    msg.payload = null;\n\n    return msg;\n}\n\n\n// ------------------------------------------------------\n// VALIDAR LIBRERÍAS\n// ------------------------------------------------------\n\nif (!fs || !path) {\n\n    return fail(\n        \"fs o path no están cargados.\"\n    );\n}\n\n\n// ------------------------------------------------------\n// CARGAR DRIVERS\n// ------------------------------------------------------\n\ntry {\n\n    const drivers = {};\n\n    const files = fs\n        .readdirSync(\"/drivers\")\n        .filter(file => file.endsWith(\".json\"));\n\n\n    if (files.length === 0) {\n\n        return fail(\n            \"No se encontraron drivers JSON en /drivers.\"\n        );\n    }\n\n\n    for (const file of files) {\n\n        const fullPath =\n            path.join(\"/drivers\", file);\n\n        let driver;\n\n\n        try {\n\n            const json =\n                fs.readFileSync(fullPath, \"utf8\");\n\n            driver = JSON.parse(json);\n\n        } catch (err) {\n\n            throw new Error(\n                `${file}: ${err.message}`\n            );\n        }\n\n\n        if (\n            !driver ||\n            typeof driver !== \"object\" ||\n            Array.isArray(driver)\n        ) {\n\n            throw new Error(\n                `${file}: el contenido no es un objeto JSON válido.`\n            );\n        }\n\n\n        const driverId =\n            path.basename(file, \".json\");\n\n\n        drivers[driverId] = driver;\n    }\n\n\n    // --------------------------------------------------\n    // GUARDAR\n    // --------------------------------------------------\n\n    global.set(\"drivers\", drivers);\n\n\n    const driverIds =\n        Object.keys(drivers);\n\n\n    node.status({\n        fill: \"green\",\n        shape: \"dot\",\n        text: driverIds.length + \" drivers\"\n    });\n\n\n    // --------------------------------------------------\n    // EVENTO STARTUP\n    // --------------------------------------------------\n\n    msg.startupEvent = {\n\n        component: component,\n\n        ok: true,\n\n        count: driverIds.length,\n\n        error: null,\n\n        timestamp: new Date().toISOString()\n\n    };\n\n\n    msg.payload = drivers;\n\n    return msg;\n\n\n} catch (err) {\n\n    return fail(err.message);\n}",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 650,
        "y": 320,
        "wires": [
            [
                "87157c53317ae978"
            ]
        ]
    },
    {
        "id": "0959a2bb5efba4ce",
        "type": "inject",
        "z": "548bfb93b2adf834",
        "name": "Startup",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "0.1",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 120,
        "y": 280,
        "wires": [
            [
                "751e59ba1931592b"
            ]
        ]
    },
    {
        "id": "f82a41e075ee70b1",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "System State ",
        "func": "// ======================================================\n// SYSTEM STATE\n// ======================================================\n//\n// Representa el estado GLOBAL del BMS.\n//\n// PRIORIDAD:\n//\n// 1. FAULT\n// 2. READY\n// 3. LOADING\n//\n// IMPORTANTE:\n// Los mensajes mantienen msg.startup durante todo el\n// recorrido del Startup.\n//\n// Por eso READY y FAULT deben evaluarse ANTES que\n// LOADING.\n// ======================================================\n\n\n// ======================================================\n// 1. FAULT\n// ======================================================\n\nif (\n    msg.payload &&\n    msg.payload.status === \"FAULT\"\n) {\n\n    global.set(\n        \"systemReady\",\n        false\n    );\n\n\n    node.status({\n\n        fill: \"red\",\n\n        shape: \"dot\",\n\n        text: \"FAULT\"\n\n    });\n\n\n    return null;\n}\n\n\n// ======================================================\n// 2. READY\n// ======================================================\n\nif (\n    msg.validation &&\n    msg.validation.ok === true\n) {\n\n    let state =\n        global.get(\"startupState\");\n\n\n    if (!state) {\n\n        global.set(\n            \"systemReady\",\n            false\n        );\n\n\n        node.status({\n\n            fill: \"red\",\n\n            shape: \"ring\",\n\n            text: \"NO STARTUP STATE\"\n\n        });\n\n\n        node.error(\n            \"No existe startupState.\"\n        );\n\n\n        return null;\n    }\n\n\n    // --------------------------------------------------\n    // ACTUALIZAR ESTADO\n    // --------------------------------------------------\n\n    const now =\n        Date.now();\n\n\n    state.status =\n        \"READY\";\n\n\n    state.readyAt =\n        new Date(now).toISOString();\n\n\n    const startedAt =\n        Date.parse(state.startedAt);\n\n\n    state.durationMs =\n        Number.isFinite(startedAt)\n            ? now - startedAt\n            : null;\n\n\n    global.set(\n        \"startupState\",\n        state\n    );\n\n\n    // --------------------------------------------------\n    // HABILITAR SISTEMA\n    // --------------------------------------------------\n\n    global.set(\n        \"systemReady\",\n        true\n    );\n\n\n    // --------------------------------------------------\n    // ESTADO VISUAL\n    // --------------------------------------------------\n\n    node.status({\n\n        fill: \"green\",\n\n        shape: \"dot\",\n\n        text: \"READY\"\n\n    });\n\n\n    node.warn(\n        \"========== BMS READY ==========\"\n    );\n\n\n    // --------------------------------------------------\n    // MENSAJE DE SALIDA\n    // --------------------------------------------------\n\n    msg.payload = {\n\n        status: \"READY\",\n\n        timestamp:\n            state.readyAt,\n\n        startupDurationMs:\n            state.durationMs,\n\n        components: {\n\n            gateways:\n                state.components.gateways.count,\n\n            devices:\n                state.components.devices.count,\n\n            drivers:\n                state.components.drivers.count\n\n        },\n\n        warnings:\n            state.validation?.warnings || []\n\n    };\n\n\n    return msg;\n}\n\n\n// ======================================================\n// 3. LOADING\n// ======================================================\n\nif (\n    msg.startup &&\n    msg.startup.action === \"LOAD_ALL\"\n) {\n\n    global.set(\n        \"systemReady\",\n        false\n    );\n\n\n    node.status({\n\n        fill: \"yellow\",\n\n        shape: \"ring\",\n\n        text: \"LOADING\"\n\n    });\n\n\n    return null;\n}\n\n\n// ======================================================\n// 4. MENSAJE NO RECONOCIDO\n// ======================================================\n\nnode.warn(\n    \"System State recibió un mensaje sin estado reconocido.\"\n);\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 690,
        "y": 420,
        "wires": [
            [
                "3dabc913f1520aa6",
                "935cbaa9db74671d"
            ]
        ]
    },
    {
        "id": "63a617654c59c8d0",
        "type": "inject",
        "z": "548bfb93b2adf834",
        "name": "Reload config",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 130,
        "y": 340,
        "wires": [
            [
                "751e59ba1931592b"
            ]
        ]
    },
    {
        "id": "3dabc913f1520aa6",
        "type": "debug",
        "z": "548bfb93b2adf834",
        "name": "BMS Ready",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 930,
        "y": 420,
        "wires": []
    },
    {
        "id": "751e59ba1931592b",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "Init Startup State",
        "func": "// ======================================================\n// INIT STARTUP STATE\n// ======================================================\n//\n// Inicializa un nuevo ciclo de arranque/configuración.\n//\n// COMPONENTES OBLIGATORIOS:\n//\n// - gateways\n// - devices\n// - drivers\n// - system\n//\n// OUTPUT 1:\n//   Dispara la carga de configuraciones.\n//\n// OUTPUT 2:\n//   Dispara watchdog de timeout.\n//\n// ======================================================\n\n\nconst now =\n    Date.now();\n\n\nconst runId =\n    now.toString(36) +\n    \"-\" +\n    Math.random()\n        .toString(16)\n        .slice(2);\n\n\n// ======================================================\n// ESTADO INICIAL\n// ======================================================\n\nconst startupState = {\n\n    runId:\n        runId,\n\n    status:\n        \"LOADING\",\n\n    startedAt:\n        new Date(now).toISOString(),\n\n    readyAt:\n        null,\n\n    durationMs:\n        null,\n\n    components: {\n\n        gateways: {\n\n            reported:\n                false,\n\n            ok:\n                false,\n\n            count:\n                0,\n\n            error:\n                null\n        },\n\n\n        devices: {\n\n            reported:\n                false,\n\n            ok:\n                false,\n\n            count:\n                0,\n\n            error:\n                null\n        },\n\n\n        drivers: {\n\n            reported:\n                false,\n\n            ok:\n                false,\n\n            count:\n                0,\n\n            error:\n                null\n        },\n\n\n        system: {\n\n            reported:\n                false,\n\n            ok:\n                false,\n\n            count:\n                0,\n\n            error:\n                null\n        }\n    },\n\n\n    validation: {\n\n        ok:\n            false,\n\n        errors:\n            [],\n\n        warnings:\n            []\n    },\n\n\n    errors:\n        []\n};\n\n\n// ======================================================\n// CERRAR GATE DEL SISTEMA\n// ======================================================\n\nglobal.set(\n    \"systemReady\",\n    false\n);\n\n\nglobal.set(\n    \"startupState\",\n    startupState\n);\n\n\n// ======================================================\n// ESTADO VISUAL\n// ======================================================\n\nnode.status({\n\n    fill:\n        \"yellow\",\n\n    shape:\n        \"ring\",\n\n    text:\n        \"LOADING\"\n\n});\n\n\n// ======================================================\n// MENSAJE STARTUP\n// ======================================================\n\nmsg.startupRunId =\n    runId;\n\n\nmsg.startup = {\n\n    action:\n        \"LOAD_ALL\",\n\n    runId:\n        runId,\n\n    timestamp:\n        startupState.startedAt\n};\n\n\n// ======================================================\n// MENSAJES INDEPENDIENTES\n// ======================================================\n\nconst loadMsg =\n    RED.util.cloneMessage(\n        msg\n    );\n\n\nconst timeoutMsg =\n    RED.util.cloneMessage(\n        msg\n    );\n\n\n// ======================================================\n// SALIDAS\n// ======================================================\n\nreturn [\n\n    loadMsg,\n\n    timeoutMsg\n];",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 370,
        "y": 280,
        "wires": [
            [
                "9b9982ad2806f380",
                "919a7d4bc66c44a3",
                "a38f4c9cd0c26bf0",
                "f82a41e075ee70b1",
                "cddf38a6d65db769"
            ],
            [
                "a58d43f52202b069"
            ]
        ]
    },
    {
        "id": "87157c53317ae978",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "Startup Coordinator",
        "func": "// ======================================================\n// STARTUP COORDINATOR\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// Esperar el reporte de TODOS los componentes declarados\n// en startupState.components.\n//\n// Actualmente:\n//\n// - gateways\n// - devices\n// - drivers\n// - system\n//\n// Ningún componente individual puede declarar\n// al BMS como READY.\n//\n// Cuando todos los componentes cargaron correctamente:\n//\n//     LOADED X/X\n//          ↓\n//     Validate Configuration\n//\n// El estado READY definitivo pertenece a System State.\n//\n// ======================================================\n\n\nconst event =\n    msg.startupEvent;\n\n\nlet state =\n    global.get(\"startupState\");\n\n\n// ======================================================\n// 1. VALIDAR STARTUP STATE\n// ======================================================\n\nif (!state) {\n\n    node.status({\n\n        fill:\n            \"red\",\n\n        shape:\n            \"ring\",\n\n        text:\n            \"NO STARTUP STATE\"\n    });\n\n\n    node.warn(\n        \"Startup Coordinator recibió un mensaje sin startupState.\"\n    );\n\n\n    return [\n        null,\n        null\n    ];\n}\n\n\n// ======================================================\n// 2. VALIDAR EVENTO\n// ======================================================\n\nif (\n    !event ||\n    !event.component\n) {\n\n    node.warn(\n        \"Startup Coordinator recibió un mensaje sin startupEvent.\"\n    );\n\n\n    return [\n        null,\n        null\n    ];\n}\n\n\n// ======================================================\n// 3. DESCARTAR EVENTOS DE UN STARTUP ANTERIOR\n// ======================================================\n\nif (\n    msg.startupRunId &&\n    msg.startupRunId !== state.runId\n) {\n\n    node.warn(\n        \"Ignorado mensaje perteneciente a un Startup anterior.\"\n    );\n\n\n    return [\n        null,\n        null\n    ];\n}\n\n\n// ======================================================\n// 4. VALIDAR COMPONENTE\n// ======================================================\n\nif (\n    !state.components ||\n    !state.components[event.component]\n) {\n\n    node.warn(\n        `Componente de Startup desconocido: ${event.component}`\n    );\n\n\n    return [\n        null,\n        null\n    ];\n}\n\n\n// ======================================================\n// 5. REGISTRAR RESULTADO DEL COMPONENTE\n// ======================================================\n\nstate.components[event.component] = {\n\n    reported:\n        true,\n\n    ok:\n        event.ok === true,\n\n    count:\n        Number(\n            event.count || 0\n        ),\n\n    error:\n        event.error || null\n};\n\n\nglobal.set(\n    \"startupState\",\n    state\n);\n\n\n// ======================================================\n// 6. CONTAR COMPONENTES\n// ======================================================\n\nconst componentNames =\n    Object.keys(\n        state.components\n    );\n\n\nconst reportedCount =\n    componentNames.filter(\n        name =>\n            state.components[name].reported === true\n    ).length;\n\n\nconst totalCount =\n    componentNames.length;\n\n\n// ======================================================\n// 7. TODAVÍA ESTAMOS CARGANDO\n// ======================================================\n\nif (\n    reportedCount < totalCount\n) {\n\n    node.status({\n\n        fill:\n            \"yellow\",\n\n        shape:\n            \"ring\",\n\n        text:\n            `LOADING ${reportedCount}/${totalCount}`\n    });\n\n\n    return [\n        null,\n        null\n    ];\n}\n\n\n// ======================================================\n// 8. EVITAR EJECUTAR DOS VECES\n// ======================================================\n\nif (\n    state.coordinatorCompleted === true\n) {\n\n    return [\n        null,\n        null\n    ];\n}\n\n\nstate.coordinatorCompleted =\n    true;\n\n\n// ======================================================\n// 9. COMPROBAR COMPONENTES FALLIDOS\n// ======================================================\n\nconst failedComponents =\n    componentNames.filter(\n        name =>\n            state.components[name].ok !== true\n    );\n\n\nif (\n    failedComponents.length > 0\n) {\n\n    const errors =\n        failedComponents.map(\n            name => {\n\n                const component =\n                    state.components[name];\n\n\n                return (\n                    `${name}: ` +\n                    (\n                        component.error ||\n                        \"error desconocido\"\n                    )\n                );\n            }\n        );\n\n\n    state.status =\n        \"FAULT\";\n\n\n    state.errors =\n        errors;\n\n\n    global.set(\n        \"startupState\",\n        state\n    );\n\n\n    global.set(\n        \"systemReady\",\n        false\n    );\n\n\n    node.status({\n\n        fill:\n            \"red\",\n\n        shape:\n            \"ring\",\n\n        text:\n            \"FAULT\"\n    });\n\n\n    msg.payload = {\n\n        status:\n            \"FAULT\",\n\n        stage:\n            \"LOAD\",\n\n        errors:\n            errors\n    };\n\n\n    return [\n        null,\n        msg\n    ];\n}\n\n\n// ======================================================\n// 10. TODOS LOS COMPONENTES CARGADOS\n// ======================================================\n//\n// IMPORTANTE:\n//\n// El Coordinator terminó correctamente.\n//\n// Ahora entrega el control a:\n//\n//     Validate Configuration\n//\n// Por eso su estado visual definitivo es:\n//\n//     LOADED X/X\n//\n// y NO \"VALIDATING\".\n//\n// ======================================================\n\nstate.status =\n    \"VALIDATING\";\n\n\nglobal.set(\n    \"startupState\",\n    state\n);\n\n\nnode.status({\n\n    fill:\n        \"green\",\n\n    shape:\n        \"dot\",\n\n    text:\n        `LOADED ${reportedCount}/${totalCount}`\n});\n\n\n// ======================================================\n// 11. MENSAJE HACIA VALIDATE CONFIGURATION\n// ======================================================\n\nmsg.payload = {\n\n    gateways:\n        state.components.gateways?.count || 0,\n\n    devices:\n        state.components.devices?.count || 0,\n\n    drivers:\n        state.components.drivers?.count || 0,\n\n    system:\n        state.components.system?.count || 0\n};\n\n\n// ======================================================\n// SALIDAS\n// ======================================================\n//\n// OUTPUT 1:\n//   configuración cargada correctamente\n//\n// OUTPUT 2:\n//   error de carga\n//\n// ======================================================\n\nreturn [\n    msg,\n    null\n];",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1070,
        "y": 320,
        "wires": [
            [
                "28993352c75b76c0"
            ],
            [
                "935cbaa9db74671d"
            ]
        ]
    },
    {
        "id": "a58d43f52202b069",
        "type": "delay",
        "z": "548bfb93b2adf834",
        "name": "",
        "pauseType": "delay",
        "timeout": "5",
        "timeoutUnits": "seconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "allowrate": false,
        "outputs": 1,
        "x": 180,
        "y": 440,
        "wires": [
            [
                "c12e3d9cc0e0a230"
            ]
        ]
    },
    {
        "id": "c12e3d9cc0e0a230",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "startup tmeout check",
        "func": "// ======================================================\n// STARTUP TIMEOUT CHECK\n// ======================================================\n\nconst state =\n    global.get(\"startupState\");\n\n\n// No existe Startup activo.\n\nif (!state) {\n    return null;\n}\n\n\n// Este timeout pertenece a un Startup viejo.\n\nif (\n    msg.startupRunId !== state.runId\n) {\n    return null;\n}\n\n\n// El Startup ya terminó.\n\nif (\n    state.status === \"READY\" ||\n    state.status === \"FAULT\"\n) {\n    return null;\n}\n\n\n// ------------------------------------------------------\n// COMPONENTES QUE NO RESPONDIERON\n// ------------------------------------------------------\n\nconst missing =\n    Object.keys(state.components)\n        .filter(\n            name =>\n                state.components[name].reported !== true\n        );\n\n\nif (missing.length === 0) {\n\n    // Todos reportaron.\n    // Si estamos acá, la validación está procesándose.\n    return null;\n}\n\n\n// ------------------------------------------------------\n// TIMEOUT\n// ------------------------------------------------------\n\nmsg.payload = {\n\n    status: \"FAULT\",\n\n    stage: \"TIMEOUT\",\n\n    errors: missing.map(\n        name =>\n            `Timeout esperando componente: ${name}`\n    )\n\n};\n\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 400,
        "y": 440,
        "wires": [
            [
                "935cbaa9db74671d"
            ]
        ]
    },
    {
        "id": "28993352c75b76c0",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "Validate Configuration",
        "func": "// ======================================================\n// VALIDATE CONFIGURATION\n// ======================================================\n\nconst gateways = global.get(\"gateways\");\nconst devices = global.get(\"devices\");\nconst drivers = global.get(\"drivers\");\n\nconst errors = [];\nconst warnings = [];\n\n\n// ======================================================\n// HELPERS\n// ======================================================\n\nfunction isObject(value) {\n\n    return (\n        value !== null &&\n        typeof value === \"object\" &&\n        !Array.isArray(value)\n    );\n}\n\n\nfunction isFiniteNumber(value) {\n\n    return Number.isFinite(\n        Number(value)\n    );\n}\n\n\n// ======================================================\n// TIPOS SOPORTADOS\n// ======================================================\n\nconst supportedReadTypes = new Set([\n\n    \"bool\",\n    \"uint16\",\n    \"int16\",\n    \"uint32\",\n    \"int32\",\n    \"float\",\n    \"bitmask\"\n\n]);\n\n\nconst supportedWriteTypes = new Set([\n\n    \"bool\",\n    \"uint16\",\n    \"int16\",\n    \"uint32\",\n    \"int32\",\n    \"float\"\n\n]);\n\n\n// ======================================================\n// FUNCTION CODES\n// ======================================================\n\nconst readFunctionCodes =\n    new Set([\n        1,\n        2,\n        3,\n        4\n    ]);\n\n\nconst writeFunctionCodes =\n    new Set([\n        5,\n        6,\n        16\n    ]);\n\n\n// ======================================================\n// CONFIGURACIONES PRINCIPALES\n// ======================================================\n\nif (!isObject(gateways)) {\n\n    errors.push(\n        \"global.gateways no es válido.\"\n    );\n}\n\n\nif (!isObject(devices)) {\n\n    errors.push(\n        \"global.devices no es válido.\"\n    );\n}\n\n\nif (!isObject(drivers)) {\n\n    errors.push(\n        \"global.drivers no es válido.\"\n    );\n}\n\n\n// ======================================================\n// CONTINUAR SOLO SI EXISTEN LAS ESTRUCTURAS BASE\n// ======================================================\n\nif (errors.length === 0) {\n\n\n    // ==================================================\n    // DEVICES\n    // ==================================================\n\n    for (\n        const [deviceId, device]\n        of Object.entries(devices)\n    ) {\n\n        if (!isObject(device)) {\n\n            errors.push(\n                `Device ${deviceId}: configuración inválida.`\n            );\n\n            continue;\n        }\n\n\n        // ----------------------------------------------\n        // GATEWAY\n        // ----------------------------------------------\n\n        if (\n            typeof device.gateway !== \"string\" ||\n            device.gateway.trim() === \"\"\n        ) {\n\n            errors.push(\n                `Device ${deviceId}: gateway inválido.`\n            );\n\n        }\n        else if (\n            !Object.prototype.hasOwnProperty.call(\n                gateways,\n                device.gateway\n            )\n        ) {\n\n            errors.push(\n                `Device ${deviceId}: gateway ` +\n                `${device.gateway} inexistente.`\n            );\n        }\n\n\n        // ----------------------------------------------\n        // DRIVER\n        // ----------------------------------------------\n\n        if (\n            typeof device.driver !== \"string\" ||\n            device.driver.trim() === \"\"\n        ) {\n\n            errors.push(\n                `Device ${deviceId}: driver inválido.`\n            );\n\n        }\n        else if (\n            !Object.prototype.hasOwnProperty.call(\n                drivers,\n                device.driver\n            )\n        ) {\n\n            errors.push(\n                `Device ${deviceId}: driver ` +\n                `${device.driver} inexistente.`\n            );\n        }\n\n\n        // ----------------------------------------------\n        // MODBUS SLAVE\n        // ----------------------------------------------\n        //\n        // Se admite 255.\n        //\n        // El Schneider TM221 utiliza Unit ID 255\n        // para acceder a sus registros %MW.\n        // ----------------------------------------------\n\n        const slave =\n            Number(device.slave);\n\n\n        if (\n            !Number.isInteger(slave) ||\n            slave < 1 ||\n            slave > 255\n        ) {\n\n            errors.push(\n                `Device ${deviceId}: slave Modbus inválido ` +\n                `(${device.slave}).`\n            );\n        }\n    }\n\n\n    // ==================================================\n    // DRIVERS\n    // ==================================================\n\n    for (\n        const [driverId, driver]\n        of Object.entries(drivers)\n    ) {\n\n        if (!isObject(driver)) {\n\n            errors.push(\n                `Driver ${driverId}: configuración inválida.`\n            );\n\n            continue;\n        }\n\n\n        if (!isObject(driver.variables)) {\n\n            errors.push(\n                `Driver ${driverId}: no contiene variables válidas.`\n            );\n\n            continue;\n        }\n\n\n        const variableNames =\n            Object.keys(driver.variables);\n\n\n        if (variableNames.length === 0) {\n\n            warnings.push(\n                `Driver ${driverId}: no contiene variables.`\n            );\n        }\n\n\n        // ==============================================\n        // VARIABLES\n        // ==============================================\n\n        for (\n            const [variableId, variable]\n            of Object.entries(driver.variables)\n        ) {\n\n            if (!isObject(variable)) {\n\n                errors.push(\n                    `Driver ${driverId} / ${variableId}: ` +\n                    `variable inválida.`\n                );\n\n                continue;\n            }\n\n\n            const readEnabled =\n                variable.read === true;\n\n\n            const writeEnabled =\n                variable.write === true;\n\n\n            // ------------------------------------------\n            // Variable no utilizada\n            // ------------------------------------------\n\n            if (\n                !readEnabled &&\n                !writeEnabled\n            ) {\n\n                warnings.push(\n                    `Driver ${driverId} / ${variableId}: ` +\n                    `read y write deshabilitados.`\n                );\n\n                continue;\n            }\n\n\n            // ==================================================\n            // TYPE GENERAL\n            // ==================================================\n\n            if (\n                typeof variable.type !== \"string\"\n            ) {\n\n                errors.push(\n                    `Driver ${driverId} / ${variableId}: ` +\n                    `type no definido.`\n                );\n\n                continue;\n            }\n\n\n            // ==================================================\n            // ADDRESS GENERAL\n            // ==================================================\n            //\n            // address se utiliza como dirección por defecto\n            // tanto para lectura como para escritura.\n            //\n            // Para escritura puede existir writeAddress.\n            // ==================================================\n\n            const address =\n                Number(variable.address);\n\n\n            if (\n                !Number.isInteger(address) ||\n                address < 0\n            ) {\n\n                errors.push(\n                    `Driver ${driverId} / ${variableId}: ` +\n                    `address inválido (${variable.address}).`\n                );\n            }\n\n\n            // ==================================================\n            // VALIDACIÓN DE LECTURA\n            // ==================================================\n\n            if (readEnabled) {\n\n\n                // --------------------------------------\n                // TYPE DE LECTURA\n                // --------------------------------------\n\n                if (\n                    !supportedReadTypes.has(\n                        variable.type\n                    )\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `tipo de lectura no soportado ` +\n                        `(${variable.type}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // FC DE LECTURA\n                // --------------------------------------\n\n                const fc =\n                    Number(variable.fc);\n\n\n                if (\n                    !Number.isInteger(fc) ||\n                    !readFunctionCodes.has(fc)\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `FC de lectura inválido (${variable.fc}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // QUANTITY DE LECTURA\n                // --------------------------------------\n\n                const quantity =\n                    Number(variable.quantity);\n\n\n                if (\n                    !Number.isInteger(quantity) ||\n                    quantity < 1\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `quantity inválido (${variable.quantity}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // SCAN\n                // --------------------------------------\n\n                if (\n                    variable.scan !== undefined\n                ) {\n\n                    const scan =\n                        Number(variable.scan);\n\n\n                    if (\n                        !Number.isFinite(scan) ||\n                        scan < 0\n                    ) {\n\n                        errors.push(\n                            `Driver ${driverId} / ${variableId}: ` +\n                            `scan inválido (${variable.scan}).`\n                        );\n                    }\n                }\n\n\n                // --------------------------------------\n                // BITMASK\n                // --------------------------------------\n\n                if (\n                    variable.type === \"bitmask\"\n                ) {\n\n                    if (\n                        !isObject(variable.bits)\n                    ) {\n\n                        errors.push(\n                            `Driver ${driverId} / ${variableId}: ` +\n                            `bitmask sin bits configurados.`\n                        );\n\n                    }\n                    else {\n\n                        for (\n                            const [bitIndex, bitConfig]\n                            of Object.entries(variable.bits)\n                        ) {\n\n                            const index =\n                                Number(bitIndex);\n\n\n                            if (\n                                !Number.isInteger(index) ||\n                                index < 0 ||\n                                index > 15\n                            ) {\n\n                                errors.push(\n                                    `Driver ${driverId} / ${variableId}: ` +\n                                    `bit ${bitIndex} inválido.`\n                                );\n                            }\n\n\n                            if (\n                                !isObject(bitConfig)\n                            ) {\n\n                                errors.push(\n                                    `Driver ${driverId} / ${variableId}: ` +\n                                    `configuración del bit ` +\n                                    `${bitIndex} inválida.`\n                                );\n\n                                continue;\n                            }\n\n\n                            if (\n                                typeof bitConfig.point !== \"string\" ||\n                                bitConfig.point.trim() === \"\"\n                            ) {\n\n                                errors.push(\n                                    `Driver ${driverId} / ${variableId}: ` +\n                                    `bit ${bitIndex} sin point.`\n                                );\n                            }\n\n\n                            if (\n                                typeof bitConfig.name !== \"string\" ||\n                                bitConfig.name.trim() === \"\"\n                            ) {\n\n                                errors.push(\n                                    `Driver ${driverId} / ${variableId}: ` +\n                                    `bit ${bitIndex} sin name.`\n                                );\n                            }\n                        }\n                    }\n                }\n            }\n\n\n            // ==================================================\n            // VALIDACIÓN DE ESCRITURA\n            // ==================================================\n\n            if (writeEnabled) {\n\n\n                // --------------------------------------\n                // TYPE DE ESCRITURA\n                // --------------------------------------\n\n                if (\n                    !supportedWriteTypes.has(\n                        variable.type\n                    )\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `tipo de escritura no soportado ` +\n                        `(${variable.type}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // WRITE FC\n                // --------------------------------------\n\n                const writeFc =\n                    Number(variable.writeFc);\n\n\n                if (\n                    !Number.isInteger(writeFc) ||\n                    !writeFunctionCodes.has(writeFc)\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `writeFc inválido (${variable.writeFc}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // COMPATIBILIDAD TYPE ↔ FC\n                // --------------------------------------\n\n                if (\n                    variable.type === \"bool\" &&\n                    writeFc !== 5\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `BOOL requiere writeFc 5.`\n                    );\n                }\n\n\n                if (\n                    (\n                        variable.type === \"uint16\" ||\n                        variable.type === \"int16\"\n                    ) &&\n                    writeFc !== 6 &&\n                    writeFc !== 16\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `${variable.type} requiere ` +\n                        `writeFc 6 o 16.`\n                    );\n                }\n\n\n                if (\n                    (\n                        variable.type === \"uint32\" ||\n                        variable.type === \"int32\" ||\n                        variable.type === \"float\"\n                    ) &&\n                    writeFc !== 16\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `${variable.type} requiere writeFc 16.`\n                    );\n                }\n\n\n                // --------------------------------------\n                // WRITE ADDRESS\n                // --------------------------------------\n\n                const writeAddress =\n                    Number(\n                        variable.writeAddress ??\n                        variable.address\n                    );\n\n\n                if (\n                    !Number.isInteger(writeAddress) ||\n                    writeAddress < 0\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `writeAddress/address inválido ` +\n                        `(${variable.writeAddress ?? variable.address}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // WRITE QUANTITY\n                // --------------------------------------\n\n                const writeQuantity =\n                    Number(\n                        variable.writeQuantity ??\n                        variable.quantity ??\n                        1\n                    );\n\n\n                if (\n                    !Number.isInteger(writeQuantity) ||\n                    writeQuantity < 1\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `writeQuantity inválido ` +\n                        `(${variable.writeQuantity ?? variable.quantity}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // QUANTITY ESPERADO SEGÚN TYPE\n                // --------------------------------------\n\n                if (\n                    (\n                        variable.type === \"bool\" ||\n                        variable.type === \"uint16\" ||\n                        variable.type === \"int16\"\n                    ) &&\n                    writeQuantity !== 1\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `${variable.type} requiere ` +\n                        `writeQuantity 1.`\n                    );\n                }\n\n\n                if (\n                    (\n                        variable.type === \"uint32\" ||\n                        variable.type === \"int32\" ||\n                        variable.type === \"float\"\n                    ) &&\n                    writeQuantity !== 2\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `${variable.type} requiere ` +\n                        `writeQuantity 2.`\n                    );\n                }\n\n\n                // --------------------------------------\n                // MIN\n                // --------------------------------------\n\n                if (\n                    variable.min !== undefined &&\n                    !isFiniteNumber(variable.min)\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `min inválido (${variable.min}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // MAX\n                // --------------------------------------\n\n                if (\n                    variable.max !== undefined &&\n                    !isFiniteNumber(variable.max)\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `max inválido (${variable.max}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // MIN <= MAX\n                // --------------------------------------\n\n                if (\n                    variable.min !== undefined &&\n                    variable.max !== undefined &&\n                    isFiniteNumber(variable.min) &&\n                    isFiniteNumber(variable.max) &&\n                    Number(variable.min) >\n                    Number(variable.max)\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `min (${variable.min}) es mayor ` +\n                        `que max (${variable.max}).`\n                    );\n                }\n\n\n                // --------------------------------------\n                // MULTIPLIER PARA ESCRITURA\n                // --------------------------------------\n                //\n                // El Writer realiza la operación inversa:\n                //\n                // raw = engineering / multiplier\n                //\n                // Por eso multiplier = 0 no es válido\n                // para una variable escribible.\n                // --------------------------------------\n\n                if (\n                    variable.multiplier !== undefined\n                ) {\n\n                    const multiplier =\n                        Number(variable.multiplier);\n\n\n                    if (\n                        !Number.isFinite(multiplier) ||\n                        multiplier === 0\n                    ) {\n\n                        errors.push(\n                            `Driver ${driverId} / ${variableId}: ` +\n                            `multiplier inválido para escritura ` +\n                            `(${variable.multiplier}).`\n                        );\n                    }\n                }\n            }\n\n\n            // ==================================================\n            // MULTIPLIER GENERAL\n            // ==================================================\n\n            if (\n                variable.multiplier !== undefined &&\n                !Number.isFinite(\n                    Number(variable.multiplier)\n                )\n            ) {\n\n                errors.push(\n                    `Driver ${driverId} / ${variableId}: ` +\n                    `multiplier inválido.`\n                );\n            }\n\n\n            // ==================================================\n            // DECIMALS\n            // ==================================================\n\n            if (\n                variable.decimals !== undefined\n            ) {\n\n                const decimals =\n                    Number(variable.decimals);\n\n\n                if (\n                    !Number.isInteger(decimals) ||\n                    decimals < 0\n                ) {\n\n                    errors.push(\n                        `Driver ${driverId} / ${variableId}: ` +\n                        `decimals inválido.`\n                    );\n                }\n            }\n        }\n    }\n}\n\n\n// ======================================================\n// ACTUALIZAR STARTUP STATE\n// ======================================================\n\nlet state =\n    global.get(\"startupState\") || {};\n\n\nstate.validation = {\n\n    ok:\n        errors.length === 0,\n\n    errors:\n        errors,\n\n    warnings:\n        warnings\n\n};\n\n\nglobal.set(\n    \"startupState\",\n    state\n);\n\n\n// ======================================================\n// RESULTADO\n// ======================================================\n\nif (\n    errors.length > 0\n) {\n\n    node.status({\n\n        fill:\n            \"red\",\n\n        shape:\n            \"ring\",\n\n        text:\n            errors.length + \" errores\"\n\n    });\n\n\n    msg.payload = {\n\n        status:\n            \"FAULT\",\n\n        stage:\n            \"VALIDATION\",\n\n        errors:\n            errors,\n\n        warnings:\n            warnings\n\n    };\n\n\n    return [\n        null,\n        msg\n    ];\n}\n\n\n// ======================================================\n// VALIDACIÓN CORRECTA\n// ======================================================\n\nnode.status({\n\n    fill:\n        \"green\",\n\n    shape:\n        \"dot\",\n\n    text:\n        \"CONFIG OK\"\n\n});\n\n\nmsg.validation = {\n\n    ok:\n        true,\n\n    warnings:\n        warnings\n\n};\n\n\nreturn [\n    msg,\n    null\n];",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 340,
        "y": 680,
        "wires": [
            [
                "f82a41e075ee70b1"
            ],
            [
                "935cbaa9db74671d"
            ]
        ]
    },
    {
        "id": "935cbaa9db74671d",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "Startup Fault",
        "func": "// ======================================================\n// STARTUP FAULT\n// ======================================================\n//\n// Este nodo procesa los errores del Startup.\n//\n// También recibe el estado READY desde System State\n// únicamente para limpiar su indicador visual anterior.\n//\n// IMPORTANTE:\n// Solo un mensaje con payload.status === \"FAULT\"\n// puede generar una falla.\n// ======================================================\n\n\n// ======================================================\n// 1. SISTEMA RECUPERADO / READY\n// ======================================================\n//\n// System State envía:\n//\n// msg.payload.status = \"READY\"\n//\n// En este caso NO procesamos ninguna falla.\n// Solamente limpiamos el indicador visual del nodo.\n// ======================================================\n\nif (\n    msg.payload &&\n    msg.payload.status === \"READY\"\n) {\n\n    node.status({});\n\n    return null;\n}\n\n\n// ======================================================\n// 2. IGNORAR MENSAJES QUE NO SEAN FAULT\n// ======================================================\n\nif (\n    !msg.payload ||\n    msg.payload.status !== \"FAULT\"\n) {\n\n    return null;\n}\n\n\n// ======================================================\n// 3. PROCESAR FAULT\n// ======================================================\n\nglobal.set(\n    \"systemReady\",\n    false\n);\n\n\nlet state =\n    global.get(\"startupState\") || {};\n\n\nconst errors =\n    Array.isArray(msg.payload.errors)\n        ? msg.payload.errors\n        : [\"Error de Startup no especificado.\"];\n\n\nstate.status =\n    \"FAULT\";\n\n\nstate.failedAt =\n    new Date().toISOString();\n\n\nstate.errors =\n    errors;\n\n\nglobal.set(\n    \"startupState\",\n    state\n);\n\n\n// ------------------------------------------------------\n// ESTADO VISUAL\n// ------------------------------------------------------\n\nnode.status({\n\n    fill: \"red\",\n\n    shape: \"ring\",\n\n    text: \"BMS FAULT\"\n\n});\n\n\nconst stage =\n    msg.payload.stage || \"UNKNOWN\";\n\n\nnode.error(\n    `[BMS STARTUP FAULT] ${stage}: ` +\n    errors.join(\" | \")\n);\n\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 890,
        "y": 680,
        "wires": [
            [
                "9fc11f478fd64cf5",
                "f82a41e075ee70b1"
            ]
        ]
    },
    {
        "id": "9fc11f478fd64cf5",
        "type": "debug",
        "z": "548bfb93b2adf834",
        "name": "Startup Fault",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 1150,
        "y": 680,
        "wires": []
    },
    {
        "id": "cddf38a6d65db769",
        "type": "file in",
        "z": "548bfb93b2adf834",
        "name": "Read system.json",
        "filename": "/config/system.json",
        "filenameType": "str",
        "format": "utf8",
        "chunk": false,
        "sendError": false,
        "encoding": "none",
        "allProps": false,
        "x": 650,
        "y": 140,
        "wires": [
            [
                "12f4c530fd019ef7"
            ]
        ]
    },
    {
        "id": "12f4c530fd019ef7",
        "type": "function",
        "z": "548bfb93b2adf834",
        "name": "Store system",
        "func": "// ======================================================\n// STORE SYSTEM CONFIG\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// - Parsear /config/system.json\n// - Validar estructura básica\n// - Validar configuración de notificaciones\n// - Guardar configuración en:\n//\n//       global.systemConfig\n//\n// - Reportar resultado al Startup Coordinator\n//\n// ======================================================\n\n\nconst component =\n    \"system\";\n\n\ntry {\n\n    // ==================================================\n    // 1. PARSEAR JSON\n    // ==================================================\n\n    const systemConfig =\n        JSON.parse(\n            msg.payload\n        );\n\n\n    // ==================================================\n    // 2. VALIDACIÓN BASE\n    // ==================================================\n\n    if (\n        !systemConfig ||\n        typeof systemConfig !== \"object\" ||\n        Array.isArray(systemConfig)\n    ) {\n\n        throw new Error(\n            \"system.json no contiene un objeto JSON válido.\"\n        );\n    }\n\n\n    // ==================================================\n    // 3. VALIDAR SCAN\n    // ==================================================\n\n    if (\n        !systemConfig.scan ||\n        typeof systemConfig.scan !== \"object\" ||\n        Array.isArray(systemConfig.scan)\n    ) {\n\n        throw new Error(\n            \"system.json: falta configuración scan.\"\n        );\n    }\n\n\n    const scanKeys = [\n        \"fast\",\n        \"normal\",\n        \"slow\"\n    ];\n\n\n    for (\n        const key\n        of scanKeys\n    ) {\n\n        const value =\n            Number(\n                systemConfig.scan[key]\n            );\n\n\n        if (\n            !Number.isFinite(value) ||\n            value <= 0\n        ) {\n\n            throw new Error(\n                `system.json: scan.${key} inválido.`\n            );\n        }\n    }\n\n\n    // ==================================================\n    // 4. VALIDAR NOTIFICATIONS\n    // ==================================================\n\n    if (\n        !systemConfig.notifications ||\n        typeof systemConfig.notifications !== \"object\" ||\n        Array.isArray(systemConfig.notifications)\n    ) {\n\n        throw new Error(\n            \"system.json: falta configuración notifications.\"\n        );\n    }\n\n\n    const channels = [\n        \"whatsapp\",\n        \"email\",\n        \"telegram\"\n    ];\n\n\n    for (\n        const channel\n        of channels\n    ) {\n\n        const config =\n            systemConfig.notifications[channel];\n\n\n        if (\n            !config ||\n            typeof config !== \"object\" ||\n            Array.isArray(config)\n        ) {\n\n            throw new Error(\n                `system.json: falta notifications.${channel}.`\n            );\n        }\n\n\n        if (\n            typeof config.enabled !== \"boolean\"\n        ) {\n\n            throw new Error(\n                `system.json: notifications.${channel}.enabled ` +\n                `debe ser boolean.`\n            );\n        }\n    }\n\n\n    // ==================================================\n    // 4.1 VALIDAR EMAIL\n    // ==================================================\n\n    const emailConfig =\n        systemConfig.notifications.email;\n\n\n    if (\n        !Array.isArray(\n            emailConfig.recipients\n        )\n    ) {\n\n        throw new Error(\n            \"system.json: notifications.email.recipients \" +\n            \"debe ser un array.\"\n        );\n    }\n\n\n    // Si el canal Email está habilitado,\n    // necesitamos al menos un destinatario.\n\n    if (\n        emailConfig.enabled === true &&\n        emailConfig.recipients.length === 0\n    ) {\n\n        throw new Error(\n            \"system.json: email está habilitado pero \" +\n            \"no existen destinatarios configurados.\"\n        );\n    }\n\n\n    // Validar cada destinatario.\n\n    for (\n        const recipient\n        of emailConfig.recipients\n    ) {\n\n        if (\n            typeof recipient !== \"string\" ||\n            recipient.trim() === \"\"\n        ) {\n\n            throw new Error(\n                \"system.json: existe un destinatario \" +\n                \"de email vacío o inválido.\"\n            );\n        }\n\n\n        // Validación básica de formato.\n        // No pretende validar completamente RFC 5322,\n        // sólo detectar errores evidentes de configuración.\n\n        if (\n            !recipient.includes(\"@\") ||\n            recipient.startsWith(\"@\") ||\n            recipient.endsWith(\"@\")\n        ) {\n\n            throw new Error(\n                `system.json: destinatario email inválido: ` +\n                `${recipient}`\n            );\n        }\n    }\n\n\n    // ==================================================\n    // 5. GUARDAR CONFIGURACIÓN\n    // ==================================================\n\n    global.set(\n        \"systemConfig\",\n        systemConfig\n    );\n\n\n    // ==================================================\n    // 6. ESTADO VISUAL\n    // ==================================================\n\n    node.status({\n\n        fill:\n            \"green\",\n\n        shape:\n            \"dot\",\n\n        text:\n            \"SYSTEM CONFIG OK\"\n\n    });\n\n\n    // ==================================================\n    // 7. EVENTO STARTUP\n    // ==================================================\n\n    msg.startupEvent = {\n\n        component:\n            component,\n\n        ok:\n            true,\n\n        count:\n            1,\n\n        error:\n            null,\n\n        timestamp:\n            new Date().toISOString()\n\n    };\n\n\n    msg.payload =\n        systemConfig;\n\n\n    return msg;\n\n\n}\ncatch (err) {\n\n\n    // ==================================================\n    // ERROR\n    // ==================================================\n\n    global.set(\n        \"systemConfig\",\n        null\n    );\n\n\n    node.status({\n\n        fill:\n            \"red\",\n\n        shape:\n            \"ring\",\n\n        text:\n            \"ERROR\"\n\n    });\n\n\n    msg.startupEvent = {\n\n        component:\n            component,\n\n        ok:\n            false,\n\n        count:\n            0,\n\n        error:\n            err.message,\n\n        timestamp:\n            new Date().toISOString()\n\n    };\n\n\n    msg.payload =\n        null;\n\n\n    return msg;\n}",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 870,
        "y": 140,
        "wires": [
            [
                "87157c53317ae978"
            ]
        ]
    },
    {
        "id": "a33dd6265c9ed9af",
        "type": "link out",
        "z": "091af37d2933f7aa",
        "name": "link out 3",
        "mode": "link",
        "links": [
            "a9e918440f9b583d"
        ],
        "x": 1065,
        "y": 160,
        "wires": []
    },
    {
        "id": "80f8f29e655e0255",
        "type": "inject",
        "z": "091af37d2933f7aa",
        "name": "Scheduler Tick 1s",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "1",
        "crontab": "",
        "once": false,
        "onceDelay": "2",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 150,
        "y": 160,
        "wires": [
            [
                "ab2955d60fb129ea"
            ]
        ]
    },
    {
        "id": "0aed70eab8660dd4",
        "type": "function",
        "z": "091af37d2933f7aa",
        "name": "Load Devices",
        "func": "// ======================================================\n// LOAD DEVICES\n// ======================================================\n\n// Protección adicional.\n//\n// Aunque alguien conecte accidentalmente otro nodo\n// directamente a Load Devices, no permitimos scans\n// mientras el sistema no esté READY.\n\nif (\n    global.get(\"systemReady\") !== true\n) {\n\n    node.status({\n\n        fill: \"yellow\",\n\n        shape: \"ring\",\n\n        text: \"SYSTEM NOT READY\"\n\n    });\n\n    return null;\n}\n\n\n// ------------------------------------------------------\n// CARGAR DEVICES\n// ------------------------------------------------------\n\nconst devices =\n    global.get(\"devices\");\n\n\nif (\n    !devices ||\n    typeof devices !== \"object\"\n) {\n\n    node.status({\n\n        fill: \"red\",\n\n        shape: \"ring\",\n\n        text: \"Sin devices\"\n\n    });\n\n    return null;\n}\n\n\n// ------------------------------------------------------\n// LISTA DE DISPOSITIVOS\n// ------------------------------------------------------\n\nconst allDeviceNames =\n    Object.keys(devices);\n\n\nif (allDeviceNames.length === 0) {\n\n    node.status({\n\n        fill: \"red\",\n\n        shape: \"ring\",\n\n        text: \"0 devices\"\n\n    });\n\n    return null;\n}\n\n\nmsg.payload =\n    allDeviceNames;\n\n\nnode.status({\n\n    fill: \"green\",\n\n    shape: \"dot\",\n\n    text:\n        allDeviceNames.length +\n        \" devices\"\n\n});\n\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 520,
        "y": 160,
        "wires": [
            [
                "18234493e726e080",
                "888eb8f67834ef8b"
            ]
        ]
    },
    {
        "id": "18234493e726e080",
        "type": "split",
        "z": "091af37d2933f7aa",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "property": "payload",
        "x": 710,
        "y": 160,
        "wires": [
            [
                "8faab1aa7a2c6690",
                "feb49a4de10c35af"
            ]
        ]
    },
    {
        "id": "8faab1aa7a2c6690",
        "type": "function",
        "z": "091af37d2933f7aa",
        "name": "Create request",
        "func": "const deviceId = msg.payload;\n\nmsg.payload = {\n    action: \"scan\",\n    deviceId: deviceId,\n    timestamp: Date.now()\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 900,
        "y": 160,
        "wires": [
            [
                "a33dd6265c9ed9af",
                "d0e1db92adf86c8c"
            ]
        ]
    },
    {
        "id": "888eb8f67834ef8b",
        "type": "debug",
        "z": "091af37d2933f7aa",
        "name": "debug 1",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 480,
        "y": 320,
        "wires": []
    },
    {
        "id": "d0e1db92adf86c8c",
        "type": "debug",
        "z": "091af37d2933f7aa",
        "name": "debug 6",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 900,
        "y": 320,
        "wires": []
    },
    {
        "id": "feb49a4de10c35af",
        "type": "debug",
        "z": "091af37d2933f7aa",
        "name": "debug 7",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 700,
        "y": 320,
        "wires": []
    },
    {
        "id": "ab2955d60fb129ea",
        "type": "function",
        "z": "091af37d2933f7aa",
        "name": "Scheduler Gate",
        "func": "// ======================================================\n// SCHEDULER GATE\n// ======================================================\n//\n// El reloj puede funcionar siempre.\n// La adquisición solamente puede pasar cuando\n// el BMS se encuentra realmente READY.\n// ======================================================\n\nconst systemReady =\n    global.get(\"systemReady\") === true;\n\n\nconst startupState =\n    global.get(\"startupState\");\n\n\nif (\n    !systemReady ||\n    !startupState ||\n    startupState.status !== \"READY\"\n) {\n\n    node.status({\n\n        fill: \"yellow\",\n\n        shape: \"ring\",\n\n        text: \"WAITING READY\"\n\n    });\n\n    return null;\n}\n\n\n// ------------------------------------------------------\n// SISTEMA HABILITADO\n// ------------------------------------------------------\n\nnode.status({\n\n    fill: \"green\",\n\n    shape: \"dot\",\n\n    text: \"RUNNING\"\n\n});\n\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 340,
        "y": 160,
        "wires": [
            [
                "0aed70eab8660dd4"
            ]
        ]
    },
    {
        "id": "ae86e0fde51d877a",
        "type": "function",
        "z": "ff59ca75e9791696",
        "name": "Resolve Device",
        "func": "const deviceId = msg.payload.deviceId;\n\nconst devices = global.get(\"devices\");\n\nif (!devices) {\n    node.error(\"La configuración de dispositivos no está cargada.\");\n    return null;\n}\n\nconst device = devices[deviceId];\n\nif (!device) {\n    node.error(`No existe el dispositivo ${deviceId}`);\n    return null;\n}\n\n// Creamos una copia para no modificar la configuración original\nmsg.device = JSON.parse(JSON.stringify(device));\n\nmsg.device.id = deviceId;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 440,
        "y": 120,
        "wires": [
            [
                "06c6015263848b97",
                "e84df070de809d8c"
            ]
        ]
    },
    {
        "id": "06c6015263848b97",
        "type": "function",
        "z": "ff59ca75e9791696",
        "name": "Resolve Gateway",
        "func": "const gateways = global.get(\"gateways\");\n\nif (!gateways) {\n    node.error(\"No existe gateways en memoria\");\n    return null;\n}\n\nconst gatewayName = msg.device.gateway;\n\nconst gateway = gateways[gatewayName];\n\nif (!gateway) {\n    node.error(`Gateway ${gatewayName} inexistente`);\n    return null;\n}\n\nmsg.device.gateway = JSON.parse(JSON.stringify(gateway));\n\nmsg.device.gateway.id = gatewayName;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 650,
        "y": 120,
        "wires": [
            [
                "8bfc9931c8adc0ca"
            ]
        ]
    },
    {
        "id": "8bfc9931c8adc0ca",
        "type": "function",
        "z": "ff59ca75e9791696",
        "name": "Resolve Driver",
        "func": "const drivers = global.get(\"drivers\");\n\nif (!drivers) {\n    node.error(\"No existen drivers cargados\");\n    return null;\n}\n\nconst driverName = msg.device.driver;\n\nconst driver = drivers[driverName];\n\nif (!driver) {\n    node.error(`Driver ${driverName} inexistente`);\n    return null;\n}\n\nmsg.device.driver = JSON.parse(JSON.stringify(driver));\n\nmsg.device.driver.id = driverName;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 840,
        "y": 120,
        "wires": [
            [
                "d8daabcc525b4539"
            ]
        ]
    },
    {
        "id": "d8daabcc525b4539",
        "type": "link out",
        "z": "ff59ca75e9791696",
        "name": "link out 1",
        "mode": "link",
        "links": [
            "b2dabe46cccd620c"
        ],
        "x": 1015,
        "y": 120,
        "wires": []
    },
    {
        "id": "3bfe90b6defb5627",
        "type": "function",
        "z": "ff59ca75e9791696",
        "name": "Dispatcher",
        "func": "if (!msg.payload || !msg.payload.deviceId) {\n    node.error(\"No llegó deviceId\");\n    return null;\n}\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 250,
        "y": 120,
        "wires": [
            [
                "ae86e0fde51d877a",
                "dcbbe20521cdcc9e"
            ]
        ]
    },
    {
        "id": "a9e918440f9b583d",
        "type": "link in",
        "z": "ff59ca75e9791696",
        "name": "link in 3",
        "links": [
            "a33dd6265c9ed9af"
        ],
        "x": 125,
        "y": 120,
        "wires": [
            [
                "3bfe90b6defb5627"
            ]
        ]
    },
    {
        "id": "dcbbe20521cdcc9e",
        "type": "debug",
        "z": "ff59ca75e9791696",
        "name": "debug 8",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 420,
        "y": 280,
        "wires": []
    },
    {
        "id": "e84df070de809d8c",
        "type": "debug",
        "z": "ff59ca75e9791696",
        "name": "debug 9",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 620,
        "y": 280,
        "wires": []
    },
    {
        "id": "556b1e97ecc705a4",
        "type": "split",
        "z": "291f91c97ecd24c1",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "property": "payload",
        "x": 450,
        "y": 100,
        "wires": [
            [
                "62ca3c494ff63696"
            ]
        ]
    },
    {
        "id": "62ca3c494ff63696",
        "type": "function",
        "z": "291f91c97ecd24c1",
        "name": "Prepare Modbus Request nuevo",
        "func": "const job = msg.payload;\n\n// Conservamos toda la información para los siguientes nodos\nmsg.device = job.device;\nmsg.point = job.point;\nmsg.variable = job.variable;\n\n// Petición exactamente igual a la prueba que funciona\nmsg.payload = {\n\n    fc: job.request.fc,\n\n    unitid: job.request.unitid,\n\n    address: job.request.address,\n\n    quantity: job.request.quantity\n\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 690,
        "y": 100,
        "wires": [
            [
                "fc1dc95282c028d0",
                "127aac3d865e01d7"
            ]
        ]
    },
    {
        "id": "d66fbbe5bb491bb4",
        "type": "modbus-flex-getter",
        "z": "291f91c97ecd24c1",
        "name": "Scu200",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "logIOActivities": false,
        "server": "126e4fa809698f73",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "x": 340,
        "y": 260,
        "wires": [
            [
                "71d5dfebef7ce9ae"
            ],
            []
        ]
    },
    {
        "id": "23d8ed7fe8b8e56c",
        "type": "function",
        "z": "291f91c97ecd24c1",
        "name": "Buid Measurement",
        "func": "// ======================================================\n// BUILD MEASUREMENT\n// ======================================================\n\nconst deviceId =\n    msg.device.id;\n\n\nif (!deviceId) {\n\n    node.error(\n        \"No existe device.id\"\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// QUALITY DE LA MUESTRA\n// ======================================================\n//\n// Esta quality representa el estado del device EN EL\n// MOMENTO en que recibimos esta medición.\n//\n// La quality dinámica actual será publicada aparte por\n// el Health Engine.\n// ======================================================\n\nconst health =\n    global.get(\"health\") || {};\n\n\nconst deviceHealth =\n    health.devices?.[deviceId];\n\n\nconst validQualities =\n    new Set([\n        \"GOOD\",\n        \"BAD\",\n        \"STALE\",\n        \"OFFLINE\",\n        \"UNKNOWN\"\n    ]);\n\n\nlet quality =\n    \"UNKNOWN\";\n\n\nif (\n    deviceHealth &&\n    validQualities.has(\n        deviceHealth.status\n    )\n) {\n\n    quality =\n        deviceHealth.status;\n}\n\n\n// ======================================================\n// CACHE DE MEDICIONES\n// ======================================================\n\nlet cache =\n    flow.get(\"measurements\") || {};\n\n\nif (!cache[deviceId]) {\n\n    cache[deviceId] = {};\n}\n\n\n// ======================================================\n// ACTUALIZAR PUNTO\n// ======================================================\n\ncache[deviceId][msg.point] = {\n\n    name:\n        msg.variable.name,\n\n    value:\n        msg.payload.value,\n\n    unit:\n        msg.variable.unit,\n\n    quality:\n        quality,\n\n    timestamp:\n        new Date().toISOString()\n};\n\n\nflow.set(\n    \"measurements\",\n    cache\n);\n\n\n// ======================================================\n// PAYLOAD DE SALIDA\n// ======================================================\n\nmsg.payload = {\n\n    deviceId:\n        deviceId,\n\n    deviceName:\n        msg.device.name,\n\n    gateway:\n        msg.device.gateway.id,\n\n    driver:\n        msg.device.driver.id,\n\n    point:\n        msg.point,\n\n    measurement:\n        cache[deviceId][msg.point]\n\n};\n\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1070,
        "y": 340,
        "wires": [
            [
                "bd6bbb12a2d744f8"
            ]
        ]
    },
    {
        "id": "b2dabe46cccd620c",
        "type": "link in",
        "z": "291f91c97ecd24c1",
        "name": "link in 1",
        "links": [
            "d8daabcc525b4539"
        ],
        "x": 105,
        "y": 100,
        "wires": [
            [
                "6dc13f2912f881d0"
            ]
        ]
    },
    {
        "id": "6dc13f2912f881d0",
        "type": "function",
        "z": "291f91c97ecd24c1",
        "name": "Buid Job (new)",
        "func": "const device = msg.device;\n\nif (!device) {\n    node.error(\"No llegó ningún dispositivo.\");\n    return null;\n}\n\nif (!device.driver) {\n    node.error(\"El dispositivo no tiene driver.\");\n    return null;\n}\n\nconst jobs = [];\n\n// Base de tiempos de adquisición\nlet scanState = global.get(\"scanState\") || {};\n\nconst now = Date.now();\n\nfor (const pointName of Object.keys(device.driver.variables)) {\n\n    const variable = device.driver.variables[pointName];\n\n    if (!variable) {\n        node.warn(`La variable ${pointName} no existe en el driver ${device.driver.id}`);\n        continue;\n    }\n    \n    // Solo variables configuradas para lectura\n    if (variable.read !== true) {\n        continue;\n    }\n\n    // Identificador único de la variable\n    const key = `${device.id}.${pointName}`;\n\n    const lastRead = scanState[key] || 0;\n\n    // Si no existe scan, leer siempre\n    const scan = Number(variable.scan ?? 1000);\n\n    if (scan > 0 && (now - lastRead) < scan) {\n        continue;\n    }\n\n    // Actualizar instante de lectura\n    scanState[key] = now;\n\n    jobs.push({\n\n        device: device,\n\n        point: pointName,\n\n        variable: variable,\n\n        request: {\n\n            unitid: device.slave,\n\n            fc: variable.fc,\n\n            address: variable.address,\n\n            quantity: variable.quantity\n\n        }\n\n    });\n\n}\n\nglobal.set(\"scanState\", scanState);\n\nif (jobs.length === 0) {\n    return null;\n}\n\nmsg.payload = jobs;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 240,
        "y": 100,
        "wires": [
            [
                "556b1e97ecc705a4",
                "6d25218f209cdd9b"
            ]
        ]
    },
    {
        "id": "bd6bbb12a2d744f8",
        "type": "link out",
        "z": "291f91c97ecd24c1",
        "name": "link out 2",
        "mode": "link",
        "links": [
            "173c9315cf6a3d0e"
        ],
        "x": 1215,
        "y": 400,
        "wires": []
    },
    {
        "id": "fc1dc95282c028d0",
        "type": "debug",
        "z": "291f91c97ecd24c1",
        "name": "debug 12",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 900,
        "y": 40,
        "wires": []
    },
    {
        "id": "6d25218f209cdd9b",
        "type": "debug",
        "z": "291f91c97ecd24c1",
        "name": "debug 14",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 480,
        "y": 40,
        "wires": []
    },
    {
        "id": "127aac3d865e01d7",
        "type": "switch",
        "z": "291f91c97ecd24c1",
        "name": "Gateway Router",
        "property": "device.gateway.id",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "SCU200",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "HAIWELL",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "SCHNEIDER",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "ESP8266",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 4,
        "x": 100,
        "y": 340,
        "wires": [
            [
                "d66fbbe5bb491bb4"
            ],
            [
                "dfc2c0e49acf72a0"
            ],
            [
                "1738213180b425a0"
            ],
            [
                "0acd7e6ca4ddb269"
            ]
        ]
    },
    {
        "id": "dfc2c0e49acf72a0",
        "type": "modbus-flex-getter",
        "z": "291f91c97ecd24c1",
        "name": "Haiwell",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "logIOActivities": false,
        "server": "9d8cbf53c2eb4650",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "x": 340,
        "y": 340,
        "wires": [
            [
                "71d5dfebef7ce9ae"
            ],
            []
        ]
    },
    {
        "id": "a722ed695c931af6",
        "type": "function",
        "z": "291f91c97ecd24c1",
        "name": "Decode Value (new switch)",
        "func": "// ======================================================\n// DECODE VALUE\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// 1. Decodificar la respuesta Modbus.\n// 2. Aplicar multiplier / decimals.\n// 3. Expandir bitmask cuando corresponda.\n// 4. Generar un mensaje NORMALIZADO Y COMPACTO.\n//\n// MUY IMPORTANTE:\n//\n// A partir de este nodo NO propagamos el mensaje Modbus\n// completo.\n//\n// Eliminamos deliberadamente:\n//\n// - responseBuffer\n// - modbusRequest\n// - parts\n// - _event\n// - driver completo\n// - gateway completo\n// - metadata interna del cliente Modbus\n//\n// Sólo conservamos lo necesario para:\n//\n// - Build Measurement\n// - MQTT\n// - Health\n// - Alarm Engine\n//\n// ======================================================\n\n\n// ======================================================\n// HELPERS\n// ======================================================\n\nfunction normalizeId(value) {\n\n    if (\n        typeof value === \"string\"\n    ) {\n\n        return value;\n    }\n\n\n    if (\n        value &&\n        typeof value === \"object\" &&\n        typeof value.id === \"string\"\n    ) {\n\n        return value.id;\n    }\n\n\n    return null;\n}\n\n\n// ------------------------------------------------------\n// Copiar únicamente propiedades escalares.\n//\n// No copiamos objetos/arrays anidados como:\n//\n//     variable.bits\n//\n// Esto evita transportar estructuras completas del\n// driver después de Decode.\n// ------------------------------------------------------\n\nfunction copyScalarProperties(source) {\n\n    const result = {};\n\n\n    if (\n        !source ||\n        typeof source !== \"object\"\n    ) {\n\n        return result;\n    }\n\n\n    for (\n        const [key, value]\n        of Object.entries(source)\n    ) {\n\n        if (\n            value === null ||\n            typeof value === \"string\" ||\n            typeof value === \"number\" ||\n            typeof value === \"boolean\"\n        ) {\n\n            result[key] =\n                value;\n        }\n    }\n\n\n    return result;\n}\n\n\n// ------------------------------------------------------\n// Construcción del device runtime mínimo.\n// ------------------------------------------------------\n\nfunction buildCompactDevice() {\n\n    const sourceDevice =\n        (\n            msg.device &&\n            typeof msg.device === \"object\"\n        )\n            ? msg.device\n            : {};\n\n\n    const sourceHealth =\n        (\n            sourceDevice.health &&\n            typeof sourceDevice.health === \"object\"\n        )\n            ? sourceDevice.health\n            : {};\n\n\n    const gatewayId =\n        normalizeId(\n            sourceDevice.gateway\n        );\n\n\n    const driverId =\n        normalizeId(\n            sourceDevice.driver\n        );\n\n\n    return {\n\n        id:\n            sourceDevice.id || null,\n\n        name:\n            sourceDevice.name ||\n            sourceDevice.id ||\n            null,\n\n        gateway: {\n\n            id:\n                gatewayId\n        },\n\n        driver: {\n\n            id:\n                driverId\n        },\n\n        health: {\n\n            heartbeatPoint:\n                sourceHealth.heartbeatPoint ??\n                null,\n\n            heartbeatTimeoutMs:\n                sourceHealth.heartbeatTimeoutMs ??\n                null,\n\n            communicationAlarmSeverity:\n                sourceHealth.communicationAlarmSeverity ??\n                null,\n\n            applicationAlarmSeverity:\n                sourceHealth.applicationAlarmSeverity ??\n                null\n        }\n    };\n}\n\n\n// ------------------------------------------------------\n// Construcción del mensaje compacto.\n//\n// IMPORTANTE:\n//\n// Creamos un objeto NUEVO.\n//\n// No modificamos ni devolvemos el msg Modbus original.\n// ------------------------------------------------------\n\nfunction buildCompactMessage(\n    point,\n    variableData,\n    decodedValue\n) {\n\n    const compactMsg = {\n\n        _msgid:\n            msg._msgid,\n\n        point:\n            point,\n\n        device:\n            buildCompactDevice(),\n\n        variable:\n            variableData,\n\n        payload: {\n\n            value:\n                decodedValue\n        }\n    };\n\n\n    // Conservamos topic únicamente si ya existe\n    // y es un string pequeño.\n\n    if (\n        typeof msg.topic === \"string\"\n    ) {\n\n        compactMsg.topic =\n            msg.topic;\n    }\n\n\n    return compactMsg;\n}\n\n\n// ======================================================\n// VALIDACIONES\n// ======================================================\n\nconst regs =\n    msg.payload;\n\n\nif (\n    !Array.isArray(regs)\n) {\n\n    return null;\n}\n\n\nconst variable =\n    msg.variable;\n\n\nif (\n    !variable ||\n    typeof variable !== \"object\"\n) {\n\n    node.error(\n        \"Decode Value: falta msg.variable\"\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// DECODIFICACIÓN\n// ======================================================\n\nlet value;\n\n\nswitch (\n    variable.type\n) {\n\n    // ==================================================\n    // BOOL\n    // ==================================================\n\n    case \"bool\":\n\n        value =\n            regs[0]\n                ? 1\n                : 0;\n\n        break;\n\n\n    // ==================================================\n    // UINT16\n    // ==================================================\n\n    case \"uint16\":\n\n        value =\n            regs[0];\n\n        break;\n\n\n    // ==================================================\n    // INT16\n    // ==================================================\n\n    case \"int16\": {\n\n        const buffer =\n            Buffer.alloc(2);\n\n\n        buffer.writeUInt16BE(\n            regs[0],\n            0\n        );\n\n\n        value =\n            buffer.readInt16BE(0);\n\n        break;\n    }\n\n\n    // ==================================================\n    // UINT32\n    // ==================================================\n\n    case \"uint32\": {\n\n        const r0 =\n            regs[0];\n\n        const r1 =\n            regs[1];\n\n\n        if (\n            variable.swap\n        ) {\n\n            value =\n                ((r0 << 16) >>> 0) +\n                r1;\n\n        } else {\n\n            value =\n                ((r1 << 16) >>> 0) +\n                r0;\n        }\n\n\n        break;\n    }\n\n\n    // ==================================================\n    // INT32\n    // ==================================================\n\n    case \"int32\": {\n\n        const buffer =\n            Buffer.alloc(4);\n\n\n        if (\n            variable.swap\n        ) {\n\n            buffer.writeUInt16BE(\n                regs[1],\n                0\n            );\n\n            buffer.writeUInt16BE(\n                regs[0],\n                2\n            );\n\n        } else {\n\n            buffer.writeUInt16BE(\n                regs[0],\n                0\n            );\n\n            buffer.writeUInt16BE(\n                regs[1],\n                2\n            );\n        }\n\n\n        value =\n            buffer.readInt32BE(0);\n\n        break;\n    }\n\n\n    // ==================================================\n    // FLOAT\n    // ==================================================\n\n    case \"float\": {\n\n        const buffer =\n            Buffer.alloc(4);\n\n\n        if (\n            variable.swap\n        ) {\n\n            buffer.writeUInt16BE(\n                regs[1],\n                0\n            );\n\n            buffer.writeUInt16BE(\n                regs[0],\n                2\n            );\n\n        } else {\n\n            buffer.writeUInt16BE(\n                regs[0],\n                0\n            );\n\n            buffer.writeUInt16BE(\n                regs[1],\n                2\n            );\n        }\n\n\n        value =\n            buffer.readFloatBE(0);\n\n        break;\n    }\n\n\n    // ==================================================\n    // BITMASK\n    // ==================================================\n\n    case \"bitmask\": {\n\n        const wordValue =\n            regs[0];\n\n\n        if (\n            wordValue === undefined\n        ) {\n\n            node.error(\n                \"Bitmask: no se recibieron datos en regs[0]\"\n            );\n\n            return null;\n        }\n\n\n        if (\n            !variable.bits ||\n            typeof variable.bits !== \"object\"\n        ) {\n\n            node.error(\n                \"Tipo bitmask seleccionado pero no existen bits definidos.\"\n            );\n\n            return null;\n        }\n\n\n        // ----------------------------------------------\n        // Config base compacta de la variable.\n        // ----------------------------------------------\n\n        const baseVariable =\n            copyScalarProperties(\n                variable\n            );\n\n\n        // ----------------------------------------------\n        // Generar un mensaje pequeño por cada bit.\n        //\n        // IMPORTANTE:\n        //\n        // YA NO usamos:\n        //\n        //     RED.util.cloneMessage(msg)\n        //\n        // Nunca clonamos el mensaje Modbus completo.\n        // ----------------------------------------------\n\n        for (\n            const [bitIndex, bitConfigRaw]\n            of Object.entries(variable.bits)\n        ) {\n\n            const index =\n                Number.parseInt(\n                    bitIndex,\n                    10\n                );\n\n\n            if (\n                !Number.isInteger(index)\n            ) {\n\n                continue;\n            }\n\n\n            const bitConfig =\n                (\n                    bitConfigRaw &&\n                    typeof bitConfigRaw === \"object\"\n                )\n                    ? bitConfigRaw\n                    : {};\n\n\n            const point =\n                bitConfig.point;\n\n\n            if (\n                typeof point !== \"string\" ||\n                point.trim() === \"\"\n            ) {\n\n                node.warn(\n                    `Bitmask: bit ${bitIndex} sin point`\n                );\n\n                continue;\n            }\n\n\n            const bitValue =\n                (\n                    (\n                        wordValue >>\n                        index\n                    ) &\n                    1\n                ) === 1\n                    ? 1\n                    : 0;\n\n\n            // ------------------------------------------\n            // Variable compacta específica del bit.\n            // ------------------------------------------\n\n            const bitVariable = {\n\n                ...baseVariable,\n\n                ...copyScalarProperties(\n                    bitConfig\n                ),\n\n                name:\n                    bitConfig.name ||\n                    baseVariable.name ||\n                    point,\n\n                type:\n                    \"bool\"\n            };\n\n\n            // ------------------------------------------\n            // Mensaje compacto.\n            // ------------------------------------------\n\n            const outputMsg =\n                buildCompactMessage(\n                    point,\n                    bitVariable,\n                    bitValue\n                );\n\n\n            node.send(\n                outputMsg\n            );\n        }\n\n\n        // El mensaje bitmask original no continúa.\n\n        return null;\n    }\n\n\n    // ==================================================\n    // DESCONOCIDO\n    // ==================================================\n\n    default:\n\n        node.error(\n            `Tipo desconocido: ${variable.type}`\n        );\n\n        return null;\n}\n\n\n// ======================================================\n// POST-PROCESADO\n// ======================================================\n\nif (\n    typeof value === \"number\"\n) {\n\n    if (\n        variable.multiplier !== undefined\n    ) {\n\n        value *=\n            variable.multiplier;\n    }\n\n\n    if (\n        variable.decimals !== undefined\n    ) {\n\n        value =\n            Number(\n                value.toFixed(\n                    variable.decimals\n                )\n            );\n    }\n}\n\n\n// ======================================================\n// VARIABLE COMPACTA\n// ======================================================\n\nconst compactVariable =\n    copyScalarProperties(\n        variable\n    );\n\n\n// ======================================================\n// SALIDA NORMALIZADA\n// ======================================================\n\nreturn buildCompactMessage(\n    msg.point,\n    compactVariable,\n    value\n);",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 800,
        "y": 340,
        "wires": [
            [
                "23d8ed7fe8b8e56c",
                "428c73e31befde55",
                "61a49460c5c82be4"
            ]
        ]
    },
    {
        "id": "61a49460c5c82be4",
        "type": "link out",
        "z": "291f91c97ecd24c1",
        "name": "link out 4",
        "mode": "link",
        "links": [
            "ea9ea0d016079e1c"
        ],
        "x": 1105,
        "y": 420,
        "wires": []
    },
    {
        "id": "71d5dfebef7ce9ae",
        "type": "function",
        "z": "291f91c97ecd24c1",
        "name": "Mark Communication OK",
        "func": "// ======================================================\n// MARK COMMUNICATION OK\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// Una respuesta Modbus válida constituye evidencia de\n// comunicación correcta con:\n//\n// - el DEVICE\n// - el camino a través del GATEWAY\n//\n// IMPORTANTE:\n//\n// Este nodo YA NO escribe global.health.\n//\n// Solamente actualiza:\n//\n//     global.communicationState\n//\n// El único nodo que construye y escribe global.health\n// será Health Watchdog.\n//\n// El mensaje continúa SIN MODIFICACIONES hacia Decode.\n// ======================================================\n\n\n// ------------------------------------------------------\n// VALIDAR DEVICE\n// ------------------------------------------------------\n\nif (\n    !msg.device ||\n    !msg.device.id\n) {\n\n    node.warn(\n        \"Mark Communication OK: falta msg.device.id\"\n    );\n\n    return msg;\n}\n\n\n// ------------------------------------------------------\n// VALIDAR GATEWAY\n// ------------------------------------------------------\n\nif (\n    !msg.device.gateway ||\n    !msg.device.gateway.id\n) {\n\n    node.warn(\n        `Mark Communication OK: ${msg.device.id} sin gateway`\n    );\n\n    return msg;\n}\n\n\n// ======================================================\n// IDENTIFICACIÓN\n// ======================================================\n\nconst deviceId =\n    msg.device.id;\n\nconst gatewayId =\n    msg.device.gateway.id;\n\nconst now =\n    Date.now();\n\nconst nowIso =\n    new Date(now).toISOString();\n\n\n// ======================================================\n// ESTADO ACTUAL\n// ======================================================\n\nconst currentState =\n    global.get(\"communicationState\") || {};\n\n\nconst currentDevices =\n    (\n        currentState.devices &&\n        typeof currentState.devices === \"object\"\n    )\n        ? currentState.devices\n        : {};\n\n\nconst currentGateways =\n    (\n        currentState.gateways &&\n        typeof currentState.gateways === \"object\"\n    )\n        ? currentState.gateways\n        : {};\n\n\n// ======================================================\n// DEVICE COMMUNICATION STATE\n// ======================================================\n//\n// Creamos un objeto NUEVO.\n// No modificamos directamente el objeto recuperado\n// del contexto.\n// ======================================================\n\nconst previousDevice =\n    currentDevices[deviceId] || {};\n\n\nconst nextDevice = {\n\n    ...previousDevice,\n\n    id:\n        deviceId,\n\n    name:\n        msg.device.name || deviceId,\n\n    gateway:\n        gatewayId,\n\n    driver:\n        msg.device.driver?.id || null,\n\n    lastSeen:\n        now,\n\n    lastSeenIso:\n        nowIso\n};\n\n\n// ======================================================\n// GATEWAY COMMUNICATION STATE\n// ======================================================\n\nconst previousGateway =\n    currentGateways[gatewayId] || {};\n\n\nconst nextGateway = {\n\n    ...previousGateway,\n\n    id:\n        gatewayId,\n\n    lastSeen:\n        now,\n\n    lastSeenIso:\n        nowIso\n};\n\n\n// ======================================================\n// CONSTRUIR NUEVO communicationState\n// ======================================================\n\nconst nextState = {\n\n    devices: {\n\n        ...currentDevices,\n\n        [deviceId]:\n            nextDevice\n    },\n\n    gateways: {\n\n        ...currentGateways,\n\n        [gatewayId]:\n            nextGateway\n    },\n\n    updatedAt:\n        nowIso\n};\n\n\n// ======================================================\n// GUARDAR RAW COMMUNICATION STATE\n// ======================================================\n\nglobal.set(\n    \"communicationState\",\n    nextState\n);\n\n\n// ======================================================\n// STATUS VISUAL\n// ======================================================\n\nnode.status({\n\n    fill:\n        \"green\",\n\n    shape:\n        \"dot\",\n\n    text:\n        `${gatewayId} / ${deviceId}`\n});\n\n\n// ======================================================\n// CONTINUAR ADQUISICIÓN\n// ======================================================\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 550,
        "y": 340,
        "wires": [
            [
                "a722ed695c931af6"
            ]
        ]
    },
    {
        "id": "715267912e16bdb5",
        "type": "link out",
        "z": "291f91c97ecd24c1",
        "name": "Health Messurements",
        "mode": "link",
        "links": [
            "08617b3cc61cf39f"
        ],
        "x": 1105,
        "y": 480,
        "wires": []
    },
    {
        "id": "428c73e31befde55",
        "type": "function",
        "z": "291f91c97ecd24c1",
        "name": "HEALTH MESSAGE PROJECTOR TEST",
        "func": "// ======================================================\n// HEALTH MESSAGE PROJECTOR\n// + HEARTBEAT FILTER\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// Crear la frontera entre Acquisition y Health.\n//\n// Este nodo:\n//\n// 1. recibe el mensaje compacto desde Decode Value\n// 2. verifica si el device tiene heartbeat configurado\n// 3. deja pasar ÚNICAMENTE el punto heartbeat\n// 4. genera un mensaje mínimo para Heart Observer\n//\n// De esta manera:\n//\n// - Health NO recibe todas las mediciones\n// - eliminamos el Heart Bit Filter separado\n// - sólo circula 1 mensaje cuando realmente se lee\n//   el heartbeat configurado\n//\n// ======================================================\n\n\n// ======================================================\n// 1. VALIDAR DEVICE\n// ======================================================\n\nif (\n    !msg ||\n    !msg.device ||\n    !msg.device.id\n) {\n\n    return null;\n}\n\n\n// ======================================================\n// 2. HEALTH CONFIG\n// ======================================================\n\nconst sourceHealth =\n    (\n        msg.device.health &&\n        typeof msg.device.health === \"object\"\n    )\n        ? msg.device.health\n        : null;\n\n\nif (\n    !sourceHealth\n) {\n\n    return null;\n}\n\n\n// ======================================================\n// 3. HEARTBEAT CONFIGURADO\n// ======================================================\n\nconst heartbeatPoint =\n    sourceHealth.heartbeatPoint;\n\n\nif (\n    typeof heartbeatPoint !== \"string\" ||\n    heartbeatPoint.trim() === \"\"\n) {\n\n    return null;\n}\n\n\n// ======================================================\n// 4. FILTRO HEARTBEAT\n// ======================================================\n//\n// Sólo dejamos pasar:\n//\n//     msg.point === heartbeatPoint\n//\n// Todas las demás variables mueren aquí.\n//\n// ======================================================\n\nif (\n    msg.point !== heartbeatPoint\n) {\n\n    return null;\n}\n\n\n// ======================================================\n// 5. VALIDAR VALOR\n// ======================================================\n\nconst value =\n    msg.payload?.value;\n\n\nif (\n    value === undefined ||\n    value === null\n) {\n\n    return null;\n}\n\n\n// ======================================================\n// 6. MENSAJE HEALTH MÍNIMO\n// ======================================================\n//\n// Creamos un objeto NUEVO.\n//\n// No reenviamos:\n// - variable\n// - driver\n// - gateway\n// - Modbus metadata\n// - buffers\n// - configuración completa\n//\n// ======================================================\n\nreturn {\n\n    _msgid:\n        msg._msgid,\n\n    point:\n        heartbeatPoint,\n\n    payload: {\n\n        value:\n            value\n    },\n\n    device: {\n\n        id:\n            msg.device.id,\n\n        name:\n            msg.device.name ||\n            msg.device.id,\n\n        health: {\n\n            heartbeatPoint:\n                heartbeatPoint,\n\n            heartbeatTimeoutMs:\n                sourceHealth.heartbeatTimeoutMs ??\n                null\n        }\n    }\n};",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 840,
        "y": 480,
        "wires": [
            [
                "715267912e16bdb5"
            ]
        ]
    },
    {
        "id": "1738213180b425a0",
        "type": "modbus-flex-getter",
        "z": "291f91c97ecd24c1",
        "name": "Schneider",
        "showStatusActivities": false,
        "showErrors": true,
        "showWarnings": false,
        "logIOActivities": false,
        "server": "da1e436042e4e58d",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "x": 340,
        "y": 420,
        "wires": [
            [
                "71d5dfebef7ce9ae"
            ],
            []
        ]
    },
    {
        "id": "0acd7e6ca4ddb269",
        "type": "modbus-flex-getter",
        "z": "291f91c97ecd24c1",
        "name": "ESP8266",
        "showStatusActivities": false,
        "showErrors": true,
        "showWarnings": false,
        "logIOActivities": false,
        "server": "45786125d7b1435c",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "x": 340,
        "y": 500,
        "wires": [
            [
                "71d5dfebef7ce9ae"
            ],
            []
        ]
    },
    {
        "id": "08617b3cc61cf39f",
        "type": "link in",
        "z": "bb2d202595e1d1a4",
        "name": "Health Messurements",
        "links": [
            "715267912e16bdb5"
        ],
        "x": 105,
        "y": 100,
        "wires": [
            [
                "03cede65067e2620"
            ]
        ]
    },
    {
        "id": "03cede65067e2620",
        "type": "function",
        "z": "bb2d202595e1d1a4",
        "name": "Heart Observer",
        "func": "// ======================================================\n// HEARTBEAT OBSERVER\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// Observar exclusivamente el heartbeat configurado\n// para cada device.\n//\n// Mantiene estado crudo de heartbeat en:\n//\n//     global.heartbeatState\n//\n// REGISTRA:\n//\n// - último valor\n// - última lectura\n// - último cambio\n//\n// IMPORTANTE:\n//\n// Este nodo YA NO:\n//\n// - modifica global.health\n// - decide BAD\n// - decide GOOD global\n// - decide OFFLINE\n//\n// Todo eso corresponde a Health Watchdog.\n//\n// Health Watchdog será el único escritor de:\n//\n//     global.health\n// ======================================================\n\n\n// ------------------------------------------------------\n// VALIDAR DEVICE\n// ------------------------------------------------------\n\nif (\n    !msg.device ||\n    !msg.device.id\n) {\n\n    return null;\n}\n\n\nconst deviceId =\n    msg.device.id;\n\n\n// ======================================================\n// HEARTBEAT CONFIGURADO\n// ======================================================\n\nconst heartbeatPoint =\n    msg.device.health?.heartbeatPoint;\n\n\nif (\n    typeof heartbeatPoint !== \"string\" ||\n    heartbeatPoint.trim() === \"\"\n) {\n\n    return null;\n}\n\n\n// ======================================================\n// ¿ES ESTE MENSAJE EL HEARTBEAT?\n// ======================================================\n\nif (\n    msg.point !== heartbeatPoint\n) {\n\n    return null;\n}\n\n\n// ======================================================\n// VALOR\n// ======================================================\n\nconst value =\n    msg.payload?.value;\n\n\nif (\n    value === undefined ||\n    value === null\n) {\n\n    node.warn(\n        `Heartbeat ${deviceId}: valor inválido`\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// TIEMPO\n// ======================================================\n\nconst now =\n    Date.now();\n\nconst nowIso =\n    new Date(now).toISOString();\n\n\n// ======================================================\n// ESTADO ACTUAL\n// ======================================================\n\nconst currentState =\n    global.get(\"heartbeatState\") || {};\n\n\nconst currentDevices =\n    (\n        currentState.devices &&\n        typeof currentState.devices === \"object\"\n    )\n        ? currentState.devices\n        : {};\n\n\nconst previous =\n    currentDevices[deviceId] || {};\n\n\n// ======================================================\n// DETECTAR CAMBIO\n// ======================================================\n\nconst firstReading =\n    previous.lastValue === undefined;\n\n\nconst changed =\n    firstReading ||\n    value !== previous.lastValue;\n\n\n// ======================================================\n// LAST CHANGE\n// ======================================================\n\nconst lastChange =\n    changed\n        ? now\n        : previous.lastChange;\n\n\nconst lastChangeIso =\n    changed\n        ? nowIso\n        : previous.lastChangeIso;\n\n\n// ======================================================\n// NUEVO ESTADO DEL DEVICE\n// ======================================================\n\nconst nextDevice = {\n\n    id:\n        deviceId,\n\n    heartbeatPoint:\n        heartbeatPoint,\n\n    lastSeen:\n        now,\n\n    lastSeenIso:\n        nowIso,\n\n    lastValue:\n        value,\n\n    lastChange:\n        lastChange,\n\n    lastChangeIso:\n        lastChangeIso\n};\n\n\n// ======================================================\n// CONSTRUIR NUEVO heartbeatState\n// ======================================================\n//\n// No mutamos directamente el objeto obtenido del\n// contexto.\n//\n// Creamos una nueva estructura pequeña.\n// ======================================================\n\nconst nextState = {\n\n    devices: {\n\n        ...currentDevices,\n\n        [deviceId]:\n            nextDevice\n    },\n\n    updatedAt:\n        nowIso\n};\n\n\n// ======================================================\n// GUARDAR\n// ======================================================\n\nglobal.set(\n    \"heartbeatState\",\n    nextState\n);\n\n\n// ======================================================\n// STATUS\n// ======================================================\n\nnode.status({\n\n    fill:\n        \"green\",\n\n    shape:\n        \"dot\",\n\n    text:\n        `${deviceId}: HB ${value}`\n});\n\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 460,
        "y": 100,
        "wires": [
            []
        ]
    },
    {
        "id": "3c7f5ddd5b320ca4",
        "type": "inject",
        "z": "bb2d202595e1d1a4",
        "name": "Health Tick 1s",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "1",
        "crontab": "",
        "once": true,
        "onceDelay": "2",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 140,
        "y": 220,
        "wires": [
            [
                "cabe21f4582ba37f"
            ]
        ]
    },
    {
        "id": "cabe21f4582ba37f",
        "type": "function",
        "z": "bb2d202595e1d1a4",
        "name": "Health Watchdog",
        "func": "// ======================================================\n// HEALTH WATCHDOG\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// Ser el ÚNICO propietario/escritor de:\n//\n//     global.health\n//\n// FUENTES:\n//\n//     global.communicationState\n//     global.heartbeatState\n//     global.devices\n//     global.gateways\n//\n// Además implementa REARME DE HEARTBEAT:\n//\n// Cuando un device recupera comunicación:\n//\n//     OFFLINE/STALE/UNKNOWN -> GOOD\n//\n// NO se evalúa inmediatamente el heartbeat histórico.\n//\n// Se espera:\n//\n// - un nuevo cambio real de heartbeat\n//\n// o\n//\n// - que venza heartbeatTimeoutMs\n//\n// Esto evita alarmas falsas de aplicación inmediatamente\n// después de recuperar comunicación.\n//\n// ======================================================\n\n\n// ======================================================\n// HELPERS\n// ======================================================\n\nfunction normalizeId(value) {\n\n    if (\n        typeof value === \"string\"\n    ) {\n\n        return value;\n    }\n\n\n    if (\n        value &&\n        typeof value === \"object\" &&\n        typeof value.id === \"string\"\n    ) {\n\n        return value.id;\n    }\n\n\n    return null;\n}\n\n\nfunction validTimestamp(value) {\n\n    return (\n        typeof value === \"number\" &&\n        Number.isFinite(value) &&\n        value > 0\n    );\n}\n\n\n// ======================================================\n// TIEMPO\n// ======================================================\n\nconst now =\n    Date.now();\n\n\nconst nowIso =\n    new Date(now).toISOString();\n\n\n// ======================================================\n// CONFIGURACIÓN\n// ======================================================\n\nconst configuredDevices =\n    global.get(\"devices\") || {};\n\n\nconst configuredGateways =\n    global.get(\"gateways\") || {};\n\n\n// ======================================================\n// ESTADOS CRUDOS\n// ======================================================\n\nconst communicationState =\n    global.get(\"communicationState\") || {};\n\n\nconst communicationDevices =\n    (\n        communicationState.devices &&\n        typeof communicationState.devices === \"object\"\n    )\n        ? communicationState.devices\n        : {};\n\n\nconst communicationGateways =\n    (\n        communicationState.gateways &&\n        typeof communicationState.gateways === \"object\"\n    )\n        ? communicationState.gateways\n        : {};\n\n\nconst heartbeatState =\n    global.get(\"heartbeatState\") || {};\n\n\nconst heartbeatDevices =\n    (\n        heartbeatState.devices &&\n        typeof heartbeatState.devices === \"object\"\n    )\n        ? heartbeatState.devices\n        : {};\n\n\n// ======================================================\n// HEALTH ANTERIOR\n// ======================================================\n\nconst previousHealth =\n    global.get(\"health\") || {};\n\n\nconst previousDevices =\n    (\n        previousHealth.devices &&\n        typeof previousHealth.devices === \"object\"\n    )\n        ? previousHealth.devices\n        : {};\n\n\nconst previousGateways =\n    (\n        previousHealth.gateways &&\n        typeof previousHealth.gateways === \"object\"\n    )\n        ? previousHealth.gateways\n        : {};\n\n\n// ======================================================\n// NUEVO SNAPSHOT\n// ======================================================\n\nconst nextHealth = {\n\n    devices:\n        {},\n\n    gateways:\n        {},\n\n    summary:\n        {},\n\n    updatedAt:\n        nowIso\n};\n\n\n// ======================================================\n// 1. GATEWAYS\n// ======================================================\n\nfor (\n    const [gatewayId, gatewayConfig]\n    of Object.entries(configuredGateways)\n) {\n\n    const previous =\n        previousGateways[gatewayId] || {};\n\n\n    const raw =\n        communicationGateways[gatewayId] || {};\n\n\n    // --------------------------------------------------\n    // MONITORING SINCE\n    // --------------------------------------------------\n\n    const monitoringSince =\n        validTimestamp(\n            previous.monitoringSince\n        )\n            ? previous.monitoringSince\n            : now;\n\n\n    const monitoringSinceIso =\n        previous.monitoringSinceIso ||\n        new Date(\n            monitoringSince\n        ).toISOString();\n\n\n    // --------------------------------------------------\n    // TIMEOUTS\n    // --------------------------------------------------\n\n    const configuredStale =\n        Number(\n            gatewayConfig.health?.staleAfterMs\n        );\n\n\n    const configuredOffline =\n        Number(\n            gatewayConfig.health?.offlineAfterMs\n        );\n\n\n    const staleAfterMs =\n        (\n            Number.isFinite(configuredStale) &&\n            configuredStale > 0\n        )\n            ? configuredStale\n            : 5000;\n\n\n    const offlineAfterMs =\n        (\n            Number.isFinite(configuredOffline) &&\n            configuredOffline > staleAfterMs\n        )\n            ? configuredOffline\n            : 15000;\n\n\n    // --------------------------------------------------\n    // LAST SEEN\n    // --------------------------------------------------\n\n    const lastSeen =\n        validTimestamp(\n            raw.lastSeen\n        )\n            ? raw.lastSeen\n            : null;\n\n\n    const lastSeenIso =\n        lastSeen\n            ? (\n                raw.lastSeenIso ||\n                new Date(\n                    lastSeen\n                ).toISOString()\n            )\n            : null;\n\n\n    // --------------------------------------------------\n    // AGE\n    // --------------------------------------------------\n\n    const ageMs =\n        lastSeen\n            ? now - lastSeen\n            : now - monitoringSince;\n\n\n    // --------------------------------------------------\n    // STATUS\n    // --------------------------------------------------\n\n    let status;\n\n\n    if (\n        ageMs >= offlineAfterMs\n    ) {\n\n        status =\n            \"OFFLINE\";\n\n    } else if (\n        ageMs >= staleAfterMs\n    ) {\n\n        status =\n            \"STALE\";\n\n    } else if (\n        lastSeen\n    ) {\n\n        status =\n            \"GOOD\";\n\n    } else {\n\n        status =\n            \"UNKNOWN\";\n    }\n\n\n    // --------------------------------------------------\n    // SNAPSHOT\n    // --------------------------------------------------\n\n    nextHealth.gateways[gatewayId] = {\n\n        id:\n            gatewayId,\n\n        status:\n            status,\n\n        lastSeen:\n            lastSeen,\n\n        lastSeenIso:\n            lastSeenIso,\n\n        monitoringSince:\n            monitoringSince,\n\n        monitoringSinceIso:\n            monitoringSinceIso,\n\n        staleAfterMs:\n            staleAfterMs,\n\n        offlineAfterMs:\n            offlineAfterMs,\n\n        ageMs:\n            ageMs\n    };\n}\n\n\n// ======================================================\n// 2. DEVICES\n// ======================================================\n\nfor (\n    const [deviceId, deviceConfig]\n    of Object.entries(configuredDevices)\n) {\n\n    const previous =\n        previousDevices[deviceId] || {};\n\n\n    const rawCommunication =\n        communicationDevices[deviceId] || {};\n\n\n    const rawHeartbeat =\n        heartbeatDevices[deviceId] || {};\n\n\n    // ==================================================\n    // METADATA\n    // ==================================================\n\n    const gatewayId =\n        normalizeId(\n            deviceConfig.gateway\n        );\n\n\n    const driverId =\n        normalizeId(\n            deviceConfig.driver\n        );\n\n\n    const monitoringSince =\n        validTimestamp(\n            previous.monitoringSince\n        )\n            ? previous.monitoringSince\n            : now;\n\n\n    const monitoringSinceIso =\n        previous.monitoringSinceIso ||\n        new Date(\n            monitoringSince\n        ).toISOString();\n\n\n    // ==================================================\n    // ALARM CONFIG\n    // ==================================================\n\n    const communicationAlarmSeverity =\n        (\n            typeof\n                deviceConfig.health\n                    ?.communicationAlarmSeverity\n                === \"string\" &&\n            deviceConfig.health\n                .communicationAlarmSeverity\n                .trim() !== \"\"\n        )\n            ? deviceConfig.health\n                .communicationAlarmSeverity\n            : \"WARNING\";\n\n\n    const applicationAlarmSeverity =\n        (\n            typeof\n                deviceConfig.health\n                    ?.applicationAlarmSeverity\n                === \"string\" &&\n            deviceConfig.health\n                .applicationAlarmSeverity\n                .trim() !== \"\"\n        )\n            ? deviceConfig.health\n                .applicationAlarmSeverity\n            : \"CRITICAL\";\n\n\n    const alarmConfig = {\n\n        communicationSeverity:\n            communicationAlarmSeverity,\n\n        applicationSeverity:\n            applicationAlarmSeverity\n    };\n\n\n    // ==================================================\n    // COMMUNICATION CONFIG\n    // ==================================================\n\n    const configuredStale =\n        Number(\n            deviceConfig.health?.staleAfterMs\n        );\n\n\n    const configuredOffline =\n        Number(\n            deviceConfig.health?.offlineAfterMs\n        );\n\n\n    const staleAfterMs =\n        (\n            Number.isFinite(configuredStale) &&\n            configuredStale > 0\n        )\n            ? configuredStale\n            : 5000;\n\n\n    const offlineAfterMs =\n        (\n            Number.isFinite(configuredOffline) &&\n            configuredOffline > staleAfterMs\n        )\n            ? configuredOffline\n            : 15000;\n\n\n    // ==================================================\n    // COMMUNICATION LAST SEEN\n    // ==================================================\n\n    const communicationLastSeen =\n        validTimestamp(\n            rawCommunication.lastSeen\n        )\n            ? rawCommunication.lastSeen\n            : null;\n\n\n    const communicationLastSeenIso =\n        communicationLastSeen\n            ? (\n                rawCommunication.lastSeenIso ||\n                new Date(\n                    communicationLastSeen\n                ).toISOString()\n            )\n            : null;\n\n\n    const communicationAge =\n        communicationLastSeen\n            ? now - communicationLastSeen\n            : now - monitoringSince;\n\n\n    // ==================================================\n    // COMMUNICATION STATUS\n    // ==================================================\n\n    let communicationStatus;\n\n\n    if (\n        communicationAge >=\n        offlineAfterMs\n    ) {\n\n        communicationStatus =\n            \"OFFLINE\";\n\n    } else if (\n        communicationAge >=\n        staleAfterMs\n    ) {\n\n        communicationStatus =\n            \"STALE\";\n\n    } else if (\n        communicationLastSeen\n    ) {\n\n        communicationStatus =\n            \"GOOD\";\n\n    } else {\n\n        communicationStatus =\n            \"UNKNOWN\";\n    }\n\n\n    const previousCommunicationStatus =\n        previous.communication?.status ||\n        \"UNKNOWN\";\n\n\n    const communicationRecovered =\n        (\n            communicationStatus === \"GOOD\" &&\n            previousCommunicationStatus !== \"GOOD\"\n        );\n\n\n    const communication = {\n\n        status:\n            communicationStatus,\n\n        lastSeen:\n            communicationLastSeen,\n\n        lastSeenIso:\n            communicationLastSeenIso,\n\n        staleAfterMs:\n            staleAfterMs,\n\n        offlineAfterMs:\n            offlineAfterMs,\n\n        ageMs:\n            communicationAge\n    };\n\n\n    // ==================================================\n    // HEARTBEAT CONFIG\n    // ==================================================\n\n    const heartbeatPoint =\n        deviceConfig.health?.heartbeatPoint;\n\n\n    const heartbeatEnabled =\n        (\n            typeof heartbeatPoint === \"string\" &&\n            heartbeatPoint.trim() !== \"\"\n        );\n\n\n    const configuredHeartbeatTimeout =\n        Number(\n            deviceConfig.health?.heartbeatTimeoutMs\n        );\n\n\n    const heartbeatTimeoutMs =\n        (\n            Number.isFinite(\n                configuredHeartbeatTimeout\n            ) &&\n            configuredHeartbeatTimeout > 0\n        )\n            ? configuredHeartbeatTimeout\n            : 5000;\n\n\n    // ==================================================\n    // APPLICATION BASE\n    // ==================================================\n\n    const previousApplication =\n        previous.application || {};\n\n\n    const applicationMonitoringSince =\n        heartbeatEnabled\n            ? (\n                validTimestamp(\n                    previousApplication.monitoringSince\n                )\n                    ? previousApplication.monitoringSince\n                    : now\n            )\n            : null;\n\n\n    const applicationMonitoringSinceIso =\n        heartbeatEnabled\n            ? (\n                previousApplication.monitoringSinceIso ||\n                new Date(\n                    applicationMonitoringSince\n                ).toISOString()\n            )\n            : null;\n\n\n    const application = {\n\n        enabled:\n            heartbeatEnabled,\n\n        heartbeatPoint:\n            heartbeatEnabled\n                ? heartbeatPoint\n                : null,\n\n        timeoutMs:\n            heartbeatTimeoutMs\n    };\n\n\n    if (\n        heartbeatEnabled\n    ) {\n\n        application.monitoringSince =\n            applicationMonitoringSince;\n\n\n        application.monitoringSinceIso =\n            applicationMonitoringSinceIso;\n\n\n        application.lastSeen =\n            validTimestamp(\n                rawHeartbeat.lastSeen\n            )\n                ? rawHeartbeat.lastSeen\n                : null;\n\n\n        application.lastSeenIso =\n            application.lastSeen\n                ? rawHeartbeat.lastSeenIso || null\n                : null;\n\n\n        application.lastValue =\n            rawHeartbeat.lastValue;\n\n\n        application.lastChange =\n            validTimestamp(\n                rawHeartbeat.lastChange\n            )\n                ? rawHeartbeat.lastChange\n                : null;\n\n\n        application.lastChangeIso =\n            application.lastChange\n                ? rawHeartbeat.lastChangeIso || null\n                : null;\n    }\n\n\n    // ==================================================\n    // HEARTBEAT REARM\n    // ==================================================\n    //\n    // Cuando la comunicación recupera GOOD:\n    //\n    //     guardamos recoverySince = now\n    //\n    // Hasta recibir un NUEVO cambio de heartbeat:\n    //\n    //     application = UNKNOWN\n    //\n    // Si no aparece un nuevo cambio dentro de\n    // heartbeatTimeoutMs:\n    //\n    //     application = BAD\n    //\n    // ==================================================\n\n    let recoverySince =\n        validTimestamp(\n            previousApplication.recoverySince\n        )\n            ? previousApplication.recoverySince\n            : null;\n\n\n    let recoverySinceIso =\n        recoverySince\n            ? (\n                previousApplication.recoverySinceIso ||\n                new Date(\n                    recoverySince\n                ).toISOString()\n            )\n            : null;\n\n\n    if (\n        heartbeatEnabled !== true ||\n        communicationStatus !== \"GOOD\"\n    ) {\n\n        recoverySince =\n            null;\n\n        recoverySinceIso =\n            null;\n\n    } else if (\n        communicationRecovered\n    ) {\n\n        recoverySince =\n            now;\n\n        recoverySinceIso =\n            nowIso;\n    }\n\n\n    // ==================================================\n    // APPLICATION STATUS\n    // ==================================================\n\n    if (\n        heartbeatEnabled !== true\n    ) {\n\n        application.status =\n            \"NOT_MONIT\";\n\n\n    } else if (\n        communication.status !== \"GOOD\"\n    ) {\n\n        application.status =\n            \"UNKNOWN\";\n\n\n    } else if (\n        recoverySince\n    ) {\n\n        // ----------------------------------------------\n        // Estamos esperando una evidencia NUEVA de que\n        // la aplicación está ejecutándose.\n        // ----------------------------------------------\n\n        const heartbeatChangedAfterRecovery =\n            (\n                validTimestamp(\n                    application.lastChange\n                ) &&\n                application.lastChange >\n                    recoverySince\n            );\n\n\n        if (\n            heartbeatChangedAfterRecovery\n        ) {\n\n            // Heartbeat confirmado.\n            //\n            // Salimos inmediatamente del período\n            // de rearme.\n\n            recoverySince =\n                null;\n\n            recoverySinceIso =\n                null;\n\n            application.status =\n                \"GOOD\";\n\n            application.ageSinceChangeMs =\n                now -\n                application.lastChange;\n\n        } else {\n\n            const recoveryAge =\n                now -\n                recoverySince;\n\n\n            application.recoveryAgeMs =\n                recoveryAge;\n\n\n            if (\n                recoveryAge >=\n                heartbeatTimeoutMs\n            ) {\n\n                application.status =\n                    \"BAD\";\n\n            } else {\n\n                application.status =\n                    \"UNKNOWN\";\n            }\n        }\n\n\n    } else if (\n        application.lastChange\n    ) {\n\n        const heartbeatAge =\n            now -\n            application.lastChange;\n\n\n        application.ageSinceChangeMs =\n            heartbeatAge;\n\n\n        if (\n            heartbeatAge >=\n            heartbeatTimeoutMs\n        ) {\n\n            application.status =\n                \"BAD\";\n\n        } else {\n\n            application.status =\n                \"GOOD\";\n        }\n\n\n    } else {\n\n        const monitoringAge =\n            now -\n            applicationMonitoringSince;\n\n\n        application.ageSinceChangeMs =\n            monitoringAge;\n\n\n        if (\n            monitoringAge >=\n            heartbeatTimeoutMs\n        ) {\n\n            application.status =\n                \"BAD\";\n\n        } else {\n\n            application.status =\n                \"UNKNOWN\";\n        }\n    }\n\n\n    // ==================================================\n    // GUARDAR ESTADO DE REARME\n    // ==================================================\n\n    if (\n        recoverySince\n    ) {\n\n        application.recoverySince =\n            recoverySince;\n\n        application.recoverySinceIso =\n            recoverySinceIso;\n    }\n\n\n    // ==================================================\n    // DEVICE GLOBAL STATUS\n    // ==================================================\n\n    let deviceStatus;\n\n\n    if (\n        communication.status === \"OFFLINE\"\n    ) {\n\n        deviceStatus =\n            \"OFFLINE\";\n\n    } else if (\n        communication.status === \"STALE\"\n    ) {\n\n        deviceStatus =\n            \"STALE\";\n\n    } else if (\n        communication.status === \"UNKNOWN\"\n    ) {\n\n        deviceStatus =\n            \"UNKNOWN\";\n\n    } else if (\n        application.enabled === true &&\n        application.status === \"BAD\"\n    ) {\n\n        deviceStatus =\n            \"BAD\";\n\n    } else if (\n        application.enabled === true &&\n        application.status === \"UNKNOWN\"\n    ) {\n\n        deviceStatus =\n            \"UNKNOWN\";\n\n    } else {\n\n        deviceStatus =\n            \"GOOD\";\n    }\n\n\n    // ==================================================\n    // DEVICE SNAPSHOT\n    // ==================================================\n\n    nextHealth.devices[deviceId] = {\n\n        id:\n            deviceId,\n\n        name:\n            deviceConfig.name ||\n            deviceId,\n\n        gateway:\n            gatewayId,\n\n        driver:\n            driverId,\n\n        status:\n            deviceStatus,\n\n        monitoringSince:\n            monitoringSince,\n\n        monitoringSinceIso:\n            monitoringSinceIso,\n\n        alarmConfig:\n            alarmConfig,\n\n        communication:\n            communication,\n\n        application:\n            application\n    };\n}\n\n\n// ======================================================\n// 3. SUMMARY\n// ======================================================\n\nconst allDevices =\n    Object.values(\n        nextHealth.devices\n    );\n\n\nconst summary = {\n\n    total:\n        allDevices.length,\n\n    good:\n        allDevices.filter(\n            device =>\n                device.status === \"GOOD\"\n        ).length,\n\n    bad:\n        allDevices.filter(\n            device =>\n                device.status === \"BAD\"\n        ).length,\n\n    stale:\n        allDevices.filter(\n            device =>\n                device.status === \"STALE\"\n        ).length,\n\n    offline:\n        allDevices.filter(\n            device =>\n                device.status === \"OFFLINE\"\n        ).length,\n\n    unknown:\n        allDevices.filter(\n            device =>\n                device.status === \"UNKNOWN\"\n        ).length\n};\n\n\nnextHealth.summary =\n    summary;\n\n\nnextHealth.updatedAt =\n    nowIso;\n\n\n// ======================================================\n// 4. ÚNICA ESCRITURA DE global.health\n// ======================================================\n\nglobal.set(\n    \"health\",\n    nextHealth\n);\n\n\n// ======================================================\n// 5. STATUS\n// ======================================================\n\nnode.status({\n\n    fill:\n        (\n            summary.bad === 0 &&\n            summary.stale === 0 &&\n            summary.offline === 0 &&\n            summary.unknown === 0\n        )\n            ? \"green\"\n            : \"yellow\",\n\n    shape:\n        \"dot\",\n\n    text:\n        `G:${summary.good} ` +\n        `B:${summary.bad} ` +\n        `S:${summary.stale} ` +\n        `O:${summary.offline}`\n});\n\n\n// ======================================================\n// 6. SALIDA MÍNIMA\n// ======================================================\n\nreturn {\n\n    _msgid:\n        msg._msgid,\n\n    payload: {\n\n        type:\n            \"healthTick\",\n\n        timestamp:\n            nowIso\n    }\n};",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 370,
        "y": 220,
        "wires": [
            [
                "e3d5e39853a9ed3c"
            ]
        ]
    },
    {
        "id": "2a575828651333f3",
        "type": "function",
        "z": "bb2d202595e1d1a4",
        "name": "Health mqtt publisher",
        "func": "// ======================================================\n// HEALTH MQTT PUBLISHER\n// ======================================================\n//\n// Convierte global.health a topics MQTT simples,\n// ideales para FUXA.\n//\n// Publica únicamente cuando cambia un valor.\n//\n// Los mensajes serán retained.\n//\n// ======================================================\n\n\nconst health =\n    msg.health ||\n    global.get(\"health\") ||\n    {};\n\n\nconst summary =\n    health.summary ||\n    msg.healthSummary ||\n    {};\n\n\nconst startupState =\n    global.get(\"startupState\") || {};\n\n\nconst systemReady =\n    global.get(\"systemReady\") === true;\n\n\n// ======================================================\n// CACHE DE ÚLTIMOS VALORES PUBLICADOS\n// ======================================================\n\nlet published =\n    context.get(\"published\") || {};\n\n\n// ======================================================\n// HELPER\n// ======================================================\n\nfunction publish(\n    topic,\n    payload\n) {\n\n    const serialized =\n        JSON.stringify(payload);\n\n\n    if (\n        published[topic] === serialized\n    ) {\n\n        return;\n    }\n\n\n    published[topic] =\n        serialized;\n\n\n    node.send({\n\n        topic:\n            topic,\n\n        payload:\n            payload,\n\n        qos:\n            0,\n\n        retain:\n            true\n\n    });\n}\n\n\n// ======================================================\n// CÓDIGOS DE ESTADO\n// ======================================================\n//\n// 0 = UNKNOWN\n// 1 = GOOD\n// 2 = BAD\n// 3 = STALE\n// 4 = OFFLINE\n// 5 = NOT_MONITORED\n//\n// Estos códigos son útiles para FUXA,\n// especialmente para colores/animaciones.\n// ======================================================\n\nfunction healthCode(status) {\n\n    switch (status) {\n\n        case \"GOOD\":\n            return 1;\n\n        case \"BAD\":\n            return 2;\n\n        case \"STALE\":\n            return 3;\n\n        case \"OFFLINE\":\n            return 4;\n\n        case \"NOT_MONIT\":\n            return 5;\n\n        case \"UNKNOWN\":\n        default:\n            return 0;\n    }\n}\n\n\n// ======================================================\n// SYSTEM STATUS\n// ======================================================\n\nlet systemStatus =\n    startupState.status || \"UNKNOWN\";\n\n\nif (\n    systemReady === true\n) {\n\n    systemStatus =\n        \"READY\";\n}\n\n\nfunction systemCode(status) {\n\n    switch (status) {\n\n        case \"READY\":\n            return 1;\n\n        case \"LOADING\":\n        case \"VALIDATING\":\n            return 2;\n\n        case \"FAULT\":\n            return 3;\n\n        default:\n            return 0;\n    }\n}\n\n\npublish(\n    \"bms/health/system/status\",\n    systemStatus\n);\n\n\npublish(\n    \"bms/health/system/code\",\n    systemCode(systemStatus)\n);\n\n\n// ======================================================\n// SUMMARY\n// ======================================================\n\npublish(\n    \"bms/health/summary/total\",\n    Number(summary.total || 0)\n);\n\n\npublish(\n    \"bms/health/summary/good\",\n    Number(summary.good || 0)\n);\n\n\npublish(\n    \"bms/health/summary/bad\",\n    Number(summary.bad || 0)\n);\n\n\npublish(\n    \"bms/health/summary/stale\",\n    Number(summary.stale || 0)\n);\n\n\npublish(\n    \"bms/health/summary/offline\",\n    Number(summary.offline || 0)\n);\n\n\npublish(\n    \"bms/health/summary/unknown\",\n    Number(summary.unknown || 0)\n);\n\n\n// ======================================================\n// GATEWAYS\n// ======================================================\n\nfor (\n    const [gatewayId, gateway]\n    of Object.entries(\n        health.gateways || {}\n    )\n) {\n\n    const status =\n        gateway.status || \"UNKNOWN\";\n\n\n    publish(\n        `bms/health/gateways/${gatewayId}/status`,\n        status\n    );\n\n\n    publish(\n        `bms/health/gateways/${gatewayId}/code`,\n        healthCode(status)\n    );\n}\n\n\n// ======================================================\n// DEVICES\n// ======================================================\n\nfor (\n    const [deviceId, device]\n    of Object.entries(\n        health.devices || {}\n    )\n) {\n\n    const deviceStatus =\n        device.status || \"UNKNOWN\";\n\n\n    const communicationStatus =\n        device.communication?.status ||\n        \"UNKNOWN\";\n\n\n    const applicationEnabled =\n        device.application?.enabled === true;\n\n\n    const applicationStatus =\n        applicationEnabled\n\n            ? (\n                device.application?.status ||\n                \"UNKNOWN\"\n            )\n\n            : \"NOT_MONIT\";\n\n\n    // --------------------------------------------------\n    // DEVICE GLOBAL\n    // --------------------------------------------------\n\n    publish(\n        `bms/health/devices/${deviceId}/status`,\n        deviceStatus\n    );\n\n\n    publish(\n        `bms/health/devices/${deviceId}/code`,\n        healthCode(deviceStatus)\n    );\n\n\n    // --------------------------------------------------\n    // COMMUNICATION\n    // --------------------------------------------------\n\n    publish(\n        `bms/health/devices/${deviceId}/communication/status`,\n        communicationStatus\n    );\n\n\n    publish(\n        `bms/health/devices/${deviceId}/communication/code`,\n        healthCode(\n            communicationStatus\n        )\n    );\n\n\n    // --------------------------------------------------\n    // APPLICATION\n    // --------------------------------------------------\n\n    publish(\n        `bms/health/devices/${deviceId}/application/enabled`,\n        applicationEnabled\n            ? 1\n            : 0\n    );\n\n\n    publish(\n        `bms/health/devices/${deviceId}/application/status`,\n        applicationStatus\n    );\n\n\n    publish(\n        `bms/health/devices/${deviceId}/application/code`,\n        healthCode(\n            applicationStatus\n        )\n    );\n}\n\n\n// ======================================================\n// GUARDAR CACHE\n// ======================================================\n\ncontext.set(\n    \"published\",\n    published\n);\n\n\n// ======================================================\n// STATUS\n// ======================================================\n\nnode.status({\n\n    fill:\n        \"green\",\n\n    shape:\n        \"dot\",\n\n    text:\n        \"MQTT Health OK\"\n});\n\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 740,
        "y": 220,
        "wires": [
            [
                "08e0edf503685df8"
            ]
        ]
    },
    {
        "id": "08e0edf503685df8",
        "type": "mqtt out",
        "z": "bb2d202595e1d1a4",
        "name": "MQTT Health",
        "topic": "",
        "qos": "0",
        "retain": "true",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "3bb6fb820dd3038d",
        "x": 980,
        "y": 220,
        "wires": []
    },
    {
        "id": "7bcd7de86581531c",
        "type": "function",
        "z": "bb2d202595e1d1a4",
        "name": "Quality mqtt publisher",
        "func": "// ======================================================\n// QUALITY MQTT PUBLISHER\n// ======================================================\n//\n// Publica la QUALITY ACTUAL de cada punto configurado.\n//\n// La quality deriva del estado global del device.\n//\n// Ejemplo:\n//\n// bms/HAIWELL/AIRMED/MedicalAirTankPressure/quality\n// GOOD\n//\n// bms/HAIWELL/AIRMED/MedicalAirTankPressure/qualityCode\n// 1\n//\n// Solo publica cuando cambia.\n//\n// Mensajes retained.\n// ======================================================\n\n\n// ======================================================\n// CONFIGURACIÓN\n// ======================================================\n\nconst devices =\n    global.get(\"devices\") || {};\n\n\nconst drivers =\n    global.get(\"drivers\") || {};\n\n\nconst health =\n    global.get(\"health\") || {};\n\n\n// ======================================================\n// CACHE DE PUBLICACIÓN\n// ======================================================\n\nlet published =\n    context.get(\"published\") || {};\n\n\n// ======================================================\n// QUALITY CODE\n// ======================================================\n\nfunction qualityCode(status) {\n\n    switch (status) {\n\n        case \"GOOD\":\n            return 1;\n\n        case \"BAD\":\n            return 2;\n\n        case \"STALE\":\n            return 3;\n\n        case \"OFFLINE\":\n            return 4;\n\n        case \"UNKNOWN\":\n        default:\n            return 0;\n    }\n}\n\n\n// ======================================================\n// PUBLICAR SOLO SI CAMBIÓ\n// ======================================================\n\nfunction publish(\n    topic,\n    payload\n) {\n\n    const serialized =\n        JSON.stringify(payload);\n\n\n    if (\n        published[topic] === serialized\n    ) {\n\n        return;\n    }\n\n\n    published[topic] =\n        serialized;\n\n\n    node.send({\n\n        topic:\n            topic,\n\n        payload:\n            payload,\n\n        qos:\n            0,\n\n        retain:\n            true\n    });\n}\n\n\n// ======================================================\n// DEVICES\n// ======================================================\n\nfor (\n    const [deviceId, deviceConfig]\n    of Object.entries(devices)\n) {\n\n    const gatewayId =\n        deviceConfig.gateway;\n\n\n    const driverId =\n        deviceConfig.driver;\n\n\n    const driver =\n        drivers[driverId];\n\n\n    if (\n        !gatewayId ||\n        !driver ||\n        !driver.variables\n    ) {\n\n        continue;\n    }\n\n\n    // --------------------------------------------------\n    // QUALITY DEL DEVICE\n    // --------------------------------------------------\n\n    const deviceHealth =\n        health.devices?.[deviceId];\n\n\n    const quality =\n        deviceHealth?.status ||\n        \"UNKNOWN\";\n\n\n    const code =\n        qualityCode(\n            quality\n        );\n\n\n    // ==================================================\n    // VARIABLES DEL DRIVER\n    // ==================================================\n\n    for (\n        const [variableId, variable]\n        of Object.entries(driver.variables)\n    ) {\n\n        if (\n            !variable ||\n            variable.read !== true\n        ) {\n\n            continue;\n        }\n\n\n        // =================================================\n        // BITMASK\n        // =================================================\n        //\n        // El punto real publicado no es el nombre del\n        // registro base sino cada bitConfig.point.\n        // =================================================\n\n        if (\n            variable.type === \"bitmask\" &&\n            variable.bits &&\n            typeof variable.bits === \"object\"\n        ) {\n\n            for (\n                const bitConfig\n                of Object.values(variable.bits)\n            ) {\n\n                if (\n                    !bitConfig ||\n                    typeof bitConfig.point !== \"string\"\n                ) {\n\n                    continue;\n                }\n\n\n                const pointId =\n                    bitConfig.point;\n\n\n                publish(\n\n                    `bms/${gatewayId}/${deviceId}/${pointId}/quality`,\n\n                    quality\n                );\n\n\n                publish(\n\n                    `bms/${gatewayId}/${deviceId}/${pointId}/qualityCode`,\n\n                    code\n                );\n            }\n\n\n            continue;\n        }\n\n\n        // =================================================\n        // VARIABLE NORMAL\n        // =================================================\n\n        const pointId =\n            variableId;\n\n\n        publish(\n\n            `bms/${gatewayId}/${deviceId}/${pointId}/quality`,\n\n            quality\n        );\n\n\n        publish(\n\n            `bms/${gatewayId}/${deviceId}/${pointId}/qualityCode`,\n\n            code\n        );\n    }\n}\n\n\n// ======================================================\n// GUARDAR CACHE\n// ======================================================\n\ncontext.set(\n    \"published\",\n    published\n);\n\n\n// ======================================================\n// STATUS\n// ======================================================\n\nnode.status({\n\n    fill:\n        \"green\",\n\n    shape:\n        \"dot\",\n\n    text:\n        \"QUALITY MQTT OK\"\n});\n\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 740,
        "y": 280,
        "wires": [
            [
                "08e0edf503685df8"
            ]
        ]
    },
    {
        "id": "030ac21a9720cc6c",
        "type": "function",
        "z": "bb2d202595e1d1a4",
        "name": "Health Alarm Adapter",
        "func": "// ======================================================\n// HEALTH ALARM ADAPTER\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// Convertir los estados normalizados de global.health\n// al formato binario utilizado por Alarm Engine.\n//\n// IMPORTANTE:\n//\n// Los IDs técnicos permanecen estables:\n//\n//     BMS_Communication\n//     BMS_ApplicationHeartbeat\n//\n// Los nombres y descripciones enviados al usuario\n// utilizan lenguaje simple y comprensible.\n//\n// FUNCIONAMIENTO:\n//\n// CHANGE-ONLY.\n//\n// Sólo emite cuando cambia el estado binario.\n//\n// ======================================================\n\n\n// ======================================================\n// 1. HEALTH RUNTIME\n// ======================================================\n\nconst health =\n    global.get(\"health\") || {};\n\n\nconst healthDevices =\n    (\n        health.devices &&\n        typeof health.devices === \"object\"\n    )\n        ? health.devices\n        : {};\n\n\n// ======================================================\n// 2. CACHE CHANGE-ONLY\n// ======================================================\n\nlet lastStates =\n    global.get(\n        \"healthAlarmAdapterState\"\n    );\n\n\nif (\n    !lastStates ||\n    typeof lastStates !== \"object\" ||\n    Array.isArray(lastStates)\n) {\n\n    lastStates = {};\n}\n\n\nlet cacheChanged =\n    false;\n\n\n// ======================================================\n// 3. RECORRER DEVICES\n// ======================================================\n\nfor (\n    const [deviceId, deviceHealth]\n    of Object.entries(healthDevices)\n) {\n\n    if (\n        !deviceHealth ||\n        typeof deviceHealth !== \"object\"\n    ) {\n\n        continue;\n    }\n\n\n    // ==================================================\n    // METADATA\n    // ==================================================\n\n    const deviceName =\n        deviceHealth.name ||\n        deviceId;\n\n\n    const gatewayId =\n        deviceHealth.gateway ||\n        null;\n\n\n    const alarmConfig =\n        deviceHealth.alarmConfig || {};\n\n\n    const communicationSeverity =\n        alarmConfig.communicationSeverity ||\n        \"WARNING\";\n\n\n    const applicationSeverity =\n        alarmConfig.applicationSeverity ||\n        \"CRITICAL\";\n\n\n    // ==================================================\n    // 4. COMUNICACIÓN\n    // ==================================================\n\n    const communicationStatus =\n        deviceHealth.communication?.status ||\n        \"UNKNOWN\";\n\n\n    let communicationValue =\n        null;\n\n\n    if (\n        communicationStatus === \"GOOD\"\n    ) {\n\n        communicationValue =\n            0;\n\n    }\n    else if (\n        communicationStatus === \"OFFLINE\"\n    ) {\n\n        communicationValue =\n            1;\n    }\n\n\n    if (\n        communicationValue !== null\n    ) {\n\n        const stateKey =\n            `${deviceId}.BMS_Communication`;\n\n\n        const hasPrevious =\n            Object.prototype.hasOwnProperty.call(\n                lastStates,\n                stateKey\n            );\n\n\n        const changed =\n            !hasPrevious ||\n            lastStates[stateKey] !==\n                communicationValue;\n\n\n        if (\n            changed\n        ) {\n\n            lastStates[stateKey] =\n                communicationValue;\n\n\n            cacheChanged =\n                true;\n\n\n            node.send({\n\n                healthAlarm:\n                    true,\n\n                device: {\n\n                    id:\n                        deviceId,\n\n                    name:\n                        deviceName,\n\n                    gateway:\n                        gatewayId\n                },\n\n                point:\n                    \"BMS_Communication\",\n\n                variable: {\n\n                    name:\n                        \"Equipo sin comunicación\",\n\n                    type:\n                        \"bool\",\n\n                    unit:\n                        \"\",\n\n                    alarm:\n                        true,\n\n                    severity:\n                        communicationSeverity,\n\n                    message:\n                        \"Supervisión de la comunicación entre el BMS y el equipo.\"\n                },\n\n                payload: {\n\n                    value:\n                        communicationValue\n                }\n            });\n        }\n    }\n\n\n    // ==================================================\n    // 5. APLICACIÓN / HEARTBEAT\n    // ==================================================\n\n    const application =\n        deviceHealth.application || {};\n\n\n    if (\n        application.enabled !== true\n    ) {\n\n        continue;\n    }\n\n\n    const applicationStatus =\n        application.status ||\n        \"UNKNOWN\";\n\n\n    let applicationValue =\n        null;\n\n\n    if (\n        applicationStatus === \"GOOD\"\n    ) {\n\n        applicationValue =\n            0;\n\n    }\n    else if (\n        applicationStatus === \"BAD\"\n    ) {\n\n        applicationValue =\n            1;\n    }\n\n\n    if (\n        applicationValue !== null\n    ) {\n\n        const stateKey =\n            `${deviceId}.BMS_ApplicationHeartbeat`;\n\n\n        const hasPrevious =\n            Object.prototype.hasOwnProperty.call(\n                lastStates,\n                stateKey\n            );\n\n\n        const changed =\n            !hasPrevious ||\n            lastStates[stateKey] !==\n                applicationValue;\n\n\n        if (\n            changed\n        ) {\n\n            lastStates[stateKey] =\n                applicationValue;\n\n\n            cacheChanged =\n                true;\n\n\n            node.send({\n\n                healthAlarm:\n                    true,\n\n                device: {\n\n                    id:\n                        deviceId,\n\n                    name:\n                        deviceName,\n\n                    gateway:\n                        gatewayId\n                },\n\n                point:\n                    \"BMS_ApplicationHeartbeat\",\n\n                variable: {\n\n                    name:\n                        \"Aplicación no responde\",\n\n                    type:\n                        \"bool\",\n\n                    unit:\n                        \"\",\n\n                    alarm:\n                        true,\n\n                    severity:\n                        applicationSeverity,\n\n                    message:\n                        \"Supervisión de ejecución del programa en tiempo real.\"\n                },\n\n                payload: {\n\n                    value:\n                        applicationValue\n                }\n            });\n        }\n    }\n}\n\n\n// ======================================================\n// 6. GUARDAR CACHE SÓLO SI CAMBIÓ\n// ======================================================\n\nif (\n    cacheChanged\n) {\n\n    global.set(\n        \"healthAlarmAdapterState\",\n        lastStates\n    );\n}\n\n\n// ======================================================\n// FIN\n// ======================================================\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 740,
        "y": 360,
        "wires": [
            [
                "45105e6a4c35072b"
            ]
        ]
    },
    {
        "id": "45105e6a4c35072b",
        "type": "link out",
        "z": "bb2d202595e1d1a4",
        "name": "Helath Alarms",
        "mode": "link",
        "links": [
            "ea9ea0d016079e1c"
        ],
        "x": 935,
        "y": 360,
        "wires": []
    },
    {
        "id": "27aae0921b836052",
        "type": "function",
        "z": "bb2d202595e1d1a4",
        "name": "HEART MESSAGE INSPECT ONCE",
        "func": "// ======================================================\n// HEART MESSAGE INSPECT ONCE\n// ======================================================\n//\n// DIAGNÓSTICO TEMPORAL.\n//\n// OBJETIVO:\n//\n// Inspeccionar UN SOLO mensaje real que sale del\n// Heart Bit Filter.\n//\n// Queremos conocer:\n//\n// - propiedades top-level de msg\n// - tipo de cada propiedad\n// - tamaño JSON aproximado\n// - estructura de device\n// - tamaño de device\n// - estructura y tamaño de driver\n// - cantidad de variables del driver\n// - tamaño de variable\n// - presencia de request, parts, _event, etc.\n//\n// IMPORTANTE:\n//\n// Esta Function NO modifica el mensaje.\n// NO lo reenvía.\n// Después de capturar la primera muestra queda muda.\n//\n// NO ES CÓDIGO DEFINITIVO DEL CORE.\n// ======================================================\n\n\n// ------------------------------------------------------\n// EJECUTAR UNA SOLA VEZ\n// ------------------------------------------------------\n\nif (context.get(\"inspectionDone\") === true) {\n    return null;\n}\n\ncontext.set(\"inspectionDone\", true);\n\n\n// ======================================================\n// HELPERS\n// ======================================================\n\nfunction getType(value) {\n\n    if (value === null) {\n        return \"null\";\n    }\n\n    if (Buffer.isBuffer(value)) {\n        return \"Buffer\";\n    }\n\n    if (Array.isArray(value)) {\n        return \"Array\";\n    }\n\n    return typeof value;\n}\n\n\nfunction safeJsonBytes(value) {\n\n    const seen =\n        new WeakSet();\n\n    try {\n\n        const json =\n            JSON.stringify(\n                value,\n                function (key, currentValue) {\n\n                    // ----------------------------------\n                    // BigInt\n                    // ----------------------------------\n\n                    if (\n                        typeof currentValue === \"bigint\"\n                    ) {\n\n                        return (\n                            currentValue.toString() +\n                            \"n\"\n                        );\n                    }\n\n\n                    // ----------------------------------\n                    // Buffer\n                    // ----------------------------------\n\n                    if (\n                        Buffer.isBuffer(currentValue)\n                    ) {\n\n                        return (\n                            `[Buffer ${currentValue.length} bytes]`\n                        );\n                    }\n\n\n                    // ----------------------------------\n                    // Buffer convertido por toJSON()\n                    // ----------------------------------\n\n                    if (\n                        currentValue &&\n                        typeof currentValue === \"object\" &&\n                        currentValue.type === \"Buffer\" &&\n                        Array.isArray(currentValue.data)\n                    ) {\n\n                        return (\n                            `[Buffer ${currentValue.data.length} bytes]`\n                        );\n                    }\n\n\n                    // ----------------------------------\n                    // REFERENCIAS CIRCULARES\n                    // ----------------------------------\n\n                    if (\n                        currentValue &&\n                        typeof currentValue === \"object\"\n                    ) {\n\n                        if (\n                            seen.has(currentValue)\n                        ) {\n\n                            return \"[Circular]\";\n                        }\n\n                        seen.add(currentValue);\n                    }\n\n\n                    return currentValue;\n                }\n            );\n\n\n        if (\n            json === undefined\n        ) {\n\n            return null;\n        }\n\n\n        return Buffer.byteLength(\n            json,\n            \"utf8\"\n        );\n\n    } catch (err) {\n\n        return (\n            \"ERROR: \" +\n            err.message\n        );\n    }\n}\n\n\nfunction summarizeProperty(\n    name,\n    value\n) {\n\n    const summary = {\n\n        type:\n            getType(value),\n\n        jsonBytes:\n            safeJsonBytes(value)\n    };\n\n\n    // --------------------------------------------------\n    // ARRAY\n    // --------------------------------------------------\n\n    if (\n        Array.isArray(value)\n    ) {\n\n        summary.length =\n            value.length;\n    }\n\n\n    // --------------------------------------------------\n    // BUFFER\n    // --------------------------------------------------\n\n    if (\n        Buffer.isBuffer(value)\n    ) {\n\n        summary.bufferBytes =\n            value.length;\n    }\n\n\n    // --------------------------------------------------\n    // OBJECT\n    // --------------------------------------------------\n\n    if (\n        value &&\n        typeof value === \"object\" &&\n        !Array.isArray(value) &&\n        !Buffer.isBuffer(value)\n    ) {\n\n        summary.keys =\n            Object.keys(value).slice(\n                0,\n                50\n            );\n\n        summary.keyCount =\n            Object.keys(value).length;\n    }\n\n\n    // --------------------------------------------------\n    // STRING\n    // --------------------------------------------------\n\n    if (\n        typeof value === \"string\"\n    ) {\n\n        summary.stringLength =\n            value.length;\n    }\n\n\n    return summary;\n}\n\n\n// ======================================================\n// RESULTADO GENERAL\n// ======================================================\n\nconst report = {\n\n    timestamp:\n        new Date().toISOString(),\n\n    msgid:\n        msg._msgid || null,\n\n    point:\n        msg.point || null,\n\n    topLevelKeyCount:\n        Object.keys(msg).length,\n\n    topLevelKeys:\n        Object.keys(msg),\n\n    estimatedTotalJsonBytes:\n        safeJsonBytes(msg),\n\n    properties: {}\n};\n\n\n// ======================================================\n// INSPECCIONAR TODAS LAS PROPIEDADES TOP LEVEL\n// ======================================================\n\nfor (\n    const key of Object.keys(msg)\n) {\n\n    report.properties[key] =\n        summarizeProperty(\n            key,\n            msg[key]\n        );\n}\n\n\n// ======================================================\n// DEVICE\n// ======================================================\n\nif (\n    msg.device &&\n    typeof msg.device === \"object\"\n) {\n\n    report.device = {\n\n        id:\n            msg.device.id || null,\n\n        keys:\n            Object.keys(msg.device),\n\n        keyCount:\n            Object.keys(msg.device).length,\n\n        estimatedJsonBytes:\n            safeJsonBytes(\n                msg.device\n            )\n    };\n\n\n    // ==================================================\n    // DEVICE.DRIVER\n    // ==================================================\n\n    if (\n        msg.device.driver &&\n        typeof msg.device.driver === \"object\"\n    ) {\n\n        const driver =\n            msg.device.driver;\n\n        const variables =\n            driver.variables;\n\n\n        report.device.driver = {\n\n            id:\n                driver.id || null,\n\n            keys:\n                Object.keys(driver),\n\n            estimatedJsonBytes:\n                safeJsonBytes(\n                    driver\n                ),\n\n            variablesCount:\n                (\n                    variables &&\n                    typeof variables === \"object\"\n                )\n                    ? Object.keys(\n                        variables\n                    ).length\n                    : 0,\n\n            variablesEstimatedJsonBytes:\n                (\n                    variables &&\n                    typeof variables === \"object\"\n                )\n                    ? safeJsonBytes(\n                        variables\n                    )\n                    : null\n        };\n    }\n\n\n    // ==================================================\n    // DEVICE.GATEWAY\n    // ==================================================\n\n    if (\n        msg.device.gateway &&\n        typeof msg.device.gateway === \"object\"\n    ) {\n\n        report.device.gateway = {\n\n            id:\n                msg.device.gateway.id || null,\n\n            keys:\n                Object.keys(\n                    msg.device.gateway\n                ),\n\n            estimatedJsonBytes:\n                safeJsonBytes(\n                    msg.device.gateway\n                )\n        };\n    }\n}\n\n\n// ======================================================\n// VARIABLE\n// ======================================================\n\nif (\n    msg.variable &&\n    typeof msg.variable === \"object\"\n) {\n\n    report.variable = {\n\n        keys:\n            Object.keys(\n                msg.variable\n            ),\n\n        estimatedJsonBytes:\n            safeJsonBytes(\n                msg.variable\n            )\n    };\n}\n\n\n// ======================================================\n// RELACIONES / REFERENCIAS\n// ======================================================\n\nreport.referenceChecks = {\n\n    variableIsDriverVariable:\n        Boolean(\n            msg.device &&\n            msg.device.driver &&\n            msg.device.driver.variables &&\n            msg.point &&\n            msg.variable ===\n                msg.device.driver.variables[msg.point]\n        ),\n\n    deviceDriverIsMsgDriver:\n        Boolean(\n            msg.driver &&\n            msg.device &&\n            msg.device.driver &&\n            msg.driver ===\n                msg.device.driver\n        )\n};\n\n\n// ======================================================\n// IMPRIMIR\n// ======================================================\n\nnode.warn(\n    \"\\n\" +\n    \"========== HEART MESSAGE INSPECTION ==========\\n\" +\n    JSON.stringify(\n        report,\n        null,\n        2\n    ) +\n    \"\\n\" +\n    \"===============================================\"\n);\n\n\n// ======================================================\n// NO REENVIAR\n// ======================================================\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 450,
        "y": 400,
        "wires": [
            []
        ]
    },
    {
        "id": "e3d5e39853a9ed3c",
        "type": "change",
        "z": "bb2d202595e1d1a4",
        "name": "Health Event Projector",
        "rules": [
            {
                "t": "delete",
                "p": "health",
                "pt": "msg"
            },
            {
                "t": "delete",
                "p": "healthSummary",
                "pt": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 460,
        "y": 280,
        "wires": [
            [
                "2a575828651333f3",
                "7bcd7de86581531c",
                "030ac21a9720cc6c"
            ]
        ]
    },
    {
        "id": "173c9315cf6a3d0e",
        "type": "link in",
        "z": "ae56baca30656258",
        "name": "link in 2",
        "links": [
            "bd6bbb12a2d744f8"
        ],
        "x": 115,
        "y": 180,
        "wires": [
            [
                "f5f2e5965d5ccc46",
                "dae554abad7d0d86"
            ]
        ]
    },
    {
        "id": "f5f2e5965d5ccc46",
        "type": "function",
        "z": "ae56baca30656258",
        "name": "MQTT Formatter (new)",
        "func": "// ======================================================\n// MQTT FORMATTER\n// ======================================================\n\nconst data =\n    msg.payload;\n\n\n// ------------------------------------------------------\n// VALIDACIÓN\n// ------------------------------------------------------\n\nif (\n    !data ||\n    !data.measurement\n) {\n\n    return null;\n}\n\n\n// ------------------------------------------------------\n// DATOS\n// ------------------------------------------------------\n\nconst gateway =\n    data.gateway;\n\nconst deviceId =\n    data.deviceId;\n\nconst pointName =\n    data.point;\n\nconst m =\n    data.measurement;\n\n\n// ======================================================\n// PUBLICACIÓN DEL VALOR\n// ======================================================\n//\n// IMPORTANTE:\n//\n// Seguimos enviando SOLAMENTE el valor escalar como\n// payload MQTT para mantener compatibilidad con FUXA.\n//\n// La quality dinámica se publica desde Health Engine.\n// ======================================================\n\nnode.send({\n\n    _msgid:\n        msg._msgid,\n\n    topic:\n        `bms/${gateway}/${deviceId}/${pointName}`,\n\n    payload:\n        m.value,\n\n    metadata: {\n\n        gateway:\n            gateway,\n\n        deviceId:\n            deviceId,\n\n        point:\n            pointName,\n\n        name:\n            m.name,\n\n        unit:\n            m.unit,\n\n        quality:\n            m.quality || \"UNKNOWN\",\n\n        timestamp:\n            m.timestamp\n    }\n});\n\n\n// ======================================================\n// STATUS\n// ======================================================\n\nnode.status({\n\n    fill:\n        \"green\",\n\n    shape:\n        \"dot\",\n\n    text:\n        `${pointName}: ${m.value} ${m.unit || \"\"}`\n});\n\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 320,
        "y": 180,
        "wires": [
            [
                "6395e1e235d4ba1a",
                "8830f91afa297945"
            ]
        ]
    },
    {
        "id": "6395e1e235d4ba1a",
        "type": "mqtt out",
        "z": "ae56baca30656258",
        "name": "",
        "topic": "",
        "qos": "0",
        "retain": "true",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "3bb6fb820dd3038d",
        "x": 850,
        "y": 180,
        "wires": []
    },
    {
        "id": "8830f91afa297945",
        "type": "debug",
        "z": "ae56baca30656258",
        "name": "debug 4",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 620,
        "y": 260,
        "wires": []
    },
    {
        "id": "dae554abad7d0d86",
        "type": "debug",
        "z": "ae56baca30656258",
        "name": "debug 11",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 360,
        "y": 300,
        "wires": []
    },
    {
        "id": "5ccb84dc534f67c4",
        "type": "function",
        "z": "ae56baca30656258",
        "name": "MQTT Formatter (new)",
        "func": "const data = msg.payload;\n\nconst gateway = data.gateway;\nconst deviceId = data.deviceId;\n\nfor (const pointName in data.measurements) {\n\n    const m = data.measurements[pointName];\n\n    node.send({\n\n        _msgid: msg._msgid,\n\n        topic: `bms/${gateway}/${deviceId}/${pointName}`,\n\n        payload: m.value,\n\n        metadata: {\n            gateway,\n            deviceId,\n            point: pointName,\n            name: m.name,\n            unit: m.unit,\n            quality: m.quality || \"GOOD\",\n            timestamp: m.timestamp\n        }\n\n    });\n\n}\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 340,
        "y": 460,
        "wires": [
            []
        ]
    },
    {
        "id": "da6bd6ab39cd0f06",
        "type": "mqtt out",
        "z": "f65d29de0116f69b",
        "name": "",
        "topic": "",
        "qos": "",
        "retain": "false",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "3bb6fb820dd3038d",
        "x": 1230,
        "y": 460,
        "wires": []
    },
    {
        "id": "391c1e7d11659d9d",
        "type": "modbus-flex-getter",
        "z": "f65d29de0116f69b",
        "name": "Haiwell",
        "showStatusActivities": false,
        "showErrors": true,
        "showWarnings": false,
        "logIOActivities": false,
        "server": "9d8cbf53c2eb4650",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "x": 640,
        "y": 360,
        "wires": [
            [
                "aefcd7a703c2ba1d"
            ],
            []
        ]
    },
    {
        "id": "aefcd7a703c2ba1d",
        "type": "function",
        "z": "f65d29de0116f69b",
        "name": "Decoder",
        "func": "const regs = msg.payload;\n\n// Verificar que llegaron datos\nif (!Array.isArray(regs) || regs.length === 0) {\n    node.error(\"No llegaron registros Modbus válidos\");\n    return null;\n}\n\nconst result = {};\n\n// ======================================================\n// REGISTROS CRUDOS\n// ======================================================\n\nresult.raw = regs;\n\n// ======================================================\n// BOOL\n// ======================================================\n\nresult.bool = regs[0] !== 0;\n\n// ======================================================\n// UINT16\n// ======================================================\n\nresult.uint16 = regs[0];\n\n// ======================================================\n// INT16\n// ======================================================\n\n{\n    const b = Buffer.alloc(2);\n\n    b.writeUInt16BE(regs[0], 0);\n\n    result.int16 = b.readInt16BE(0);\n}\n\n// ======================================================\n// DATOS DE 32 BITS\n// Se necesitan mínimo 2 registros\n// ======================================================\n\nif (regs.length >= 2) {\n\n    const r0 = regs[0];\n    const r1 = regs[1];\n\n    // --------------------------------------------------\n    // ABCD\n    // Registro 1 = AB\n    // Registro 2 = CD\n    // --------------------------------------------------\n\n    {\n        const b = Buffer.alloc(4);\n\n        b.writeUInt16BE(r0, 0);\n        b.writeUInt16BE(r1, 2);\n\n        result.int32_abcd = b.readInt32BE(0);\n        result.uint32_abcd = b.readUInt32BE(0);\n        result.float_abcd = b.readFloatBE(0);\n    }\n\n    // --------------------------------------------------\n    // CDAB\n    // Registro 2 primero\n    // Registro 1 después\n    // --------------------------------------------------\n\n    {\n        const b = Buffer.alloc(4);\n\n        b.writeUInt16BE(r1, 0);\n        b.writeUInt16BE(r0, 2);\n\n        result.int32_cdab = b.readInt32BE(0);\n        result.uint32_cdab = b.readUInt32BE(0);\n        result.float_cdab = b.readFloatBE(0);\n    }\n\n    // --------------------------------------------------\n    // BCAD\n    // Intercambio de bytes dentro de cada registro\n    //\n    // ABCD → BADC\n    // --------------------------------------------------\n\n    {\n        const b = Buffer.alloc(4);\n\n        b[0] = r0 & 0xFF;\n        b[1] = (r0 >> 8) & 0xFF;\n\n        b[2] = r1 & 0xFF;\n        b[3] = (r1 >> 8) & 0xFF;\n\n        result.int32_bcad = b.readInt32BE(0);\n        result.uint32_bcad = b.readUInt32BE(0);\n    }\n}\n\n// ======================================================\n// DATOS DE 64 BITS\n// Se necesitan mínimo 4 registros\n// ======================================================\n\nif (regs.length >= 4) {\n\n    const b = Buffer.alloc(8);\n\n    b.writeUInt16BE(regs[0], 0);\n    b.writeUInt16BE(regs[1], 2);\n    b.writeUInt16BE(regs[2], 4);\n    b.writeUInt16BE(regs[3], 6);\n\n    result.int64 = b.readBigInt64BE(0).toString();\n\n    result.uint64 = b.readBigUInt64BE(0).toString();\n}\n\n// ======================================================\n// DEVOLVEMOS TODO\n// ======================================================\n\nmsg.payload = result;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 880,
        "y": 400,
        "wires": [
            [
                "85a4662a82a5b899"
            ]
        ]
    },
    {
        "id": "2ad27bcdfd0fc174",
        "type": "debug",
        "z": "f65d29de0116f69b",
        "name": "debug 17",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 220,
        "y": 60,
        "wires": []
    },
    {
        "id": "6952b526feded966",
        "type": "debug",
        "z": "f65d29de0116f69b",
        "name": "debug 18",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 240,
        "y": 260,
        "wires": []
    },
    {
        "id": "edb9f55b2e5f62bf",
        "type": "debug",
        "z": "f65d29de0116f69b",
        "name": "debug 19",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 820,
        "y": 60,
        "wires": []
    },
    {
        "id": "b3d4e52bb6a381df",
        "type": "function",
        "z": "f65d29de0116f69b",
        "name": "Preparar comando",
        "func": "const req = msg.payload;\n\n// Verificar que llegó un objeto\nif (!req || typeof req !== \"object\") {\n    node.error(\"El comando recibido no es un objeto\");\n    return null;\n}\n\n// Convertir y validar parámetros\nconst fc = parseInt(req.fc);\nconst address = parseInt(req.address);\nconst quantity = parseInt(req.quantity);\nconst unitid = parseInt(req.unitid);\nconst gateway = parseInt(req.gateway);\n\nif (isNaN(fc)) {\n    node.error(\"FC inválido\");\n    return null;\n}\n\nif (isNaN(address)) {\n    node.error(\"Address inválido\");\n    return null;\n}\n\nif (isNaN(quantity)) {\n    node.error(\"Quantity inválido\");\n    return null;\n}\n\nif (isNaN(unitid)) {\n    node.error(\"Unit ID inválido\");\n    return null;\n}\n\nif (isNaN(gateway)) {\n    node.error(\"Gateway inválido\");\n    return null;\n}\n\n// Construir comando limpio\nmsg.payload = {\n    fc: fc,\n    address: address,\n    quantity: quantity,\n    unitid: unitid,\n    gateway: gateway\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 730,
        "y": 140,
        "wires": [
            [
                "edb9f55b2e5f62bf",
                "edf38f19ddf96a03"
            ]
        ]
    },
    {
        "id": "47c25b9b352dc98f",
        "type": "function",
        "z": "f65d29de0116f69b",
        "name": "Prepare FlexGetter",
        "func": "const req = msg.payload;\n\nmsg.payload = {\n    fc: req.fc,\n    unitid: req.unitid,\n    address: req.address,\n    quantity: req.quantity\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 450,
        "y": 300,
        "wires": [
            [
                "0020594890f2552c",
                "32ab171cad5875a9"
            ]
        ]
    },
    {
        "id": "85a4662a82a5b899",
        "type": "function",
        "z": "f65d29de0116f69b",
        "name": "Preparar resultados",
        "func": "const result = msg.payload;\n\nconst mensajes = [];\n\n// ======================================================\n// RECORRER TODOS LOS RESULTADOS\n// ======================================================\n\nfor (const tipo in result) {\n\n    mensajes.push({\n\n        topic: \"bms/diagnostico/resultado/\" + tipo,\n\n        payload: result[tipo]\n\n    });\n}\n\n// Enviar todos los mensajes por la salida 1\n\nreturn [mensajes];",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1030,
        "y": 480,
        "wires": [
            [
                "da6bd6ab39cd0f06",
                "9f2eba0e07397903"
            ]
        ]
    },
    {
        "id": "32ab171cad5875a9",
        "type": "debug",
        "z": "f65d29de0116f69b",
        "name": "debug 20",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 640,
        "y": 240,
        "wires": []
    },
    {
        "id": "e4193f77f67dbe04",
        "type": "mqtt in",
        "z": "f65d29de0116f69b",
        "name": "",
        "topic": "bms/diagnostico/comando",
        "qos": "2",
        "datatype": "auto-detect",
        "broker": "3bb6fb820dd3038d",
        "nl": false,
        "rap": true,
        "rh": 0,
        "inputs": 0,
        "x": 150,
        "y": 140,
        "wires": [
            [
                "2ad27bcdfd0fc174",
                "670f18d071ee4a79"
            ]
        ]
    },
    {
        "id": "edf38f19ddf96a03",
        "type": "switch",
        "z": "f65d29de0116f69b",
        "name": "gateway",
        "property": "payload.gateway",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "num"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "num"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "num"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 4,
        "x": 240,
        "y": 340,
        "wires": [
            [
                "6952b526feded966",
                "47c25b9b352dc98f"
            ],
            [
                "6952b526feded966",
                "fe39a1955ff02230"
            ],
            [
                "6131786a4ad006f3"
            ],
            [
                "2fbe61e118cb4340"
            ]
        ]
    },
    {
        "id": "0020594890f2552c",
        "type": "modbus-flex-getter",
        "z": "f65d29de0116f69b",
        "name": "SCU200",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "logIOActivities": false,
        "server": "126e4fa809698f73",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "x": 640,
        "y": 300,
        "wires": [
            [
                "aefcd7a703c2ba1d"
            ],
            []
        ]
    },
    {
        "id": "fe39a1955ff02230",
        "type": "function",
        "z": "f65d29de0116f69b",
        "name": "Prepare FlexGetter",
        "func": "const req = msg.payload;\n\nmsg.payload = {\n    fc: req.fc,\n    unitid: req.unitid,\n    address: req.address,\n    quantity: req.quantity\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 450,
        "y": 360,
        "wires": [
            [
                "391c1e7d11659d9d",
                "f64394ed8b43487c"
            ]
        ]
    },
    {
        "id": "f64394ed8b43487c",
        "type": "debug",
        "z": "f65d29de0116f69b",
        "name": "debug 21",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 640,
        "y": 420,
        "wires": []
    },
    {
        "id": "9f2eba0e07397903",
        "type": "debug",
        "z": "f65d29de0116f69b",
        "name": "debug 24",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 1220,
        "y": 540,
        "wires": []
    },
    {
        "id": "133dcbec6fa5b442",
        "type": "modbus-flex-getter",
        "z": "f65d29de0116f69b",
        "name": "Schneider",
        "showStatusActivities": false,
        "showErrors": true,
        "showWarnings": false,
        "logIOActivities": false,
        "server": "da1e436042e4e58d",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "x": 640,
        "y": 480,
        "wires": [
            [
                "aefcd7a703c2ba1d"
            ],
            []
        ]
    },
    {
        "id": "6131786a4ad006f3",
        "type": "function",
        "z": "f65d29de0116f69b",
        "name": "Prepare FlexGetter",
        "func": "const req = msg.payload;\n\nmsg.payload = {\n    fc: req.fc,\n    unitid: req.unitid,\n    address: req.address,\n    quantity: req.quantity\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 450,
        "y": 500,
        "wires": [
            [
                "133dcbec6fa5b442",
                "43747a04e541c15c"
            ]
        ]
    },
    {
        "id": "43747a04e541c15c",
        "type": "debug",
        "z": "f65d29de0116f69b",
        "name": "debug 2",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 640,
        "y": 540,
        "wires": []
    },
    {
        "id": "670f18d071ee4a79",
        "type": "function",
        "z": "f65d29de0116f69b",
        "name": "Diagnostic Command Safety Guard",
        "func": "// ======================================================\n// DIAGNOSTIC COMMAND SAFETY GUARD\n// ======================================================\n//\n// Protege el canal:\n//\n//     bms/diagnostico/comando\n//\n// contra comandos MQTT retained.\n//\n// SALIDA 1:\n//     Comando NUEVO autorizado.\n//\n// SALIDA 2:\n//     Tombstone MQTT para eliminar el retained.\n//\n// POLÍTICA:\n//\n// - retained histórico:\n//       NO ejecutar\n//       eliminar del broker\n//\n// - comando nuevo:\n//       ejecutar una vez\n//       eliminar cualquier retained inmediatamente\n//\n// - tombstone:\n//       ignorar\n//\n// ======================================================\n\n\n// ======================================================\n// 1. VALIDAR TOPIC\n// ======================================================\n\nconst expectedTopic =\n    \"bms/diagnostico/comando\";\n\n\nif (\n    typeof msg.topic !== \"string\" ||\n    msg.topic !== expectedTopic\n) {\n\n    node.error(\n        \"Diagnostic Command Safety Guard: topic inválido: \" +\n        msg.topic\n    );\n\n    return [\n        null,\n        null\n    ];\n}\n\n\n// ======================================================\n// 2. DETECTAR PAYLOAD VACÍO\n// ======================================================\n\nlet emptyPayload = false;\n\n\nif (\n    msg.payload === null ||\n    msg.payload === undefined\n) {\n\n    emptyPayload = true;\n\n}\nelse if (\n    Buffer.isBuffer(msg.payload)\n) {\n\n    emptyPayload =\n        msg.payload.length === 0;\n\n}\nelse if (\n    typeof msg.payload === \"string\"\n) {\n\n    emptyPayload =\n        msg.payload.length === 0;\n}\n\n\n// ======================================================\n// TOMBSTONE\n// ======================================================\n//\n// El mensaje utilizado para borrar el retained\n// también puede volver a entrar por la suscripción.\n//\n// Se ignora completamente.\n// ======================================================\n\nif (emptyPayload) {\n\n    node.status({\n\n        fill: \"grey\",\n\n        shape: \"ring\",\n\n        text: \"TOMBSTONE\"\n\n    });\n\n\n    return [\n        null,\n        null\n    ];\n}\n\n\n// ======================================================\n// 3. PREPARAR LIMPIEZA\n// ======================================================\n\nconst clearMsg = {\n\n    topic:\n        expectedTopic,\n\n    payload:\n        \"\",\n\n    qos:\n        0,\n\n    retain:\n        true,\n\n    commandCleanup:\n        true,\n\n    timestamp:\n        Date.now()\n\n};\n\n\n// ======================================================\n// 4. RETAINED HISTÓRICO\n// ======================================================\n\nif (\n    msg.retain === true\n) {\n\n    node.status({\n\n        fill: \"yellow\",\n\n        shape: \"ring\",\n\n        text: \"RETAINED BLOCKED\"\n\n    });\n\n\n    node.warn(\n        \"MQTT DIAGNOSTIC COMMAND BLOCKED - retained histórico\"\n    );\n\n\n    return [\n\n        null,\n\n        clearMsg\n\n    ];\n}\n\n\n// ======================================================\n// 5. COMANDO NUEVO\n// ======================================================\n\nnode.status({\n\n    fill: \"green\",\n\n    shape: \"dot\",\n\n    text: \"COMMAND ACCEPTED\"\n\n});\n\n\nreturn [\n\n    msg,\n\n    clearMsg\n\n];",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 440,
        "y": 140,
        "wires": [
            [
                "b3d4e52bb6a381df"
            ],
            [
                "2e6d6f4873f7c7b8"
            ]
        ]
    },
    {
        "id": "2e6d6f4873f7c7b8",
        "type": "mqtt out",
        "z": "f65d29de0116f69b",
        "name": "Clear Retained Diagnostic",
        "topic": "",
        "qos": "0",
        "retain": "true",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "3bb6fb820dd3038d",
        "x": 870,
        "y": 220,
        "wires": []
    },
    {
        "id": "41c30f7ade56e07a",
        "type": "modbus-flex-getter",
        "z": "f65d29de0116f69b",
        "name": "ESP8266",
        "showStatusActivities": false,
        "showErrors": true,
        "showWarnings": false,
        "logIOActivities": false,
        "server": "45786125d7b1435c",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "x": 640,
        "y": 600,
        "wires": [
            [
                "aefcd7a703c2ba1d"
            ],
            []
        ]
    },
    {
        "id": "2fbe61e118cb4340",
        "type": "function",
        "z": "f65d29de0116f69b",
        "name": "Prepare FlexGetter",
        "func": "const req = msg.payload;\n\nmsg.payload = {\n    fc: req.fc,\n    unitid: req.unitid,\n    address: req.address,\n    quantity: req.quantity\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 450,
        "y": 620,
        "wires": [
            [
                "41c30f7ade56e07a"
            ]
        ]
    },
    {
        "id": "ca46874dcc29f8cb",
        "type": "mqtt in",
        "z": "434aa09526dd2e21",
        "name": "",
        "topic": "bms/+/+/+/write",
        "qos": "0",
        "datatype": "auto-detect",
        "broker": "3bb6fb820dd3038d",
        "nl": false,
        "rap": true,
        "rh": 0,
        "inputs": 0,
        "x": 300,
        "y": 80,
        "wires": [
            [
                "dc341723ce298149"
            ]
        ]
    },
    {
        "id": "87897336bc993962",
        "type": "function",
        "z": "434aa09526dd2e21",
        "name": "Parse Write Command",
        "func": "// Topic esperado:\n// bms/<gateway>/<device>/<variable>/write\n\nconst parts = msg.topic.split(\"/\");\n\nif (parts.length !== 5) {\n    node.error(\"Topic MQTT inválido: \" + msg.topic);\n    return null;\n}\n\nif (\n    parts[0] !== \"bms\" ||\n    parts[4] !== \"write\"\n) {\n    node.error(\"Topic no corresponde a una escritura: \" + msg.topic);\n    return null;\n}\n\nconst gatewayId = parts[1];\nconst deviceId = parts[2];\nconst variableName = parts[3];\n\n// Convertimos el payload a texto\nlet value = String(msg.payload).trim();\n\n//--------------------------------------\n// BOOL\n//--------------------------------------\n\nif (value.toLowerCase() === \"true\") {\n    value = true;\n}\nelse if (value.toLowerCase() === \"false\") {\n    value = false;\n}\n\n//--------------------------------------\n// NUMBER\n//--------------------------------------\n\nelse if (value !== \"\" && !isNaN(value)) {\n    value = Number(value);\n}\n\n//--------------------------------------\n// Validación\n//--------------------------------------\n\nif (value === \"\") {\n    node.error(\"No se recibió ningún valor.\");\n    return null;\n}\n\nmsg.writeRequest = {\n\n    gateway: gatewayId,\n\n    device: deviceId,\n\n    variable: variableName,\n\n    value: value\n\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 560,
        "y": 160,
        "wires": [
            [
                "278dbdeb928e3a77",
                "06bdbc2acfe5ec0b"
            ]
        ]
    },
    {
        "id": "278dbdeb928e3a77",
        "type": "debug",
        "z": "434aa09526dd2e21",
        "name": "debug 13",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 780,
        "y": 160,
        "wires": []
    },
    {
        "id": "06bdbc2acfe5ec0b",
        "type": "function",
        "z": "434aa09526dd2e21",
        "name": "Resolve device",
        "func": "const deviceId = msg.writeRequest.device;\n\nconst devices = global.get(\"devices\");\n\nif (!devices) {\n    node.error(\"No existe devices en memoria.\");\n    return null;\n}\n\nconst device = devices[deviceId];\n\nif (!device) {\n    node.error(`No existe el dispositivo ${deviceId}.`);\n    return null;\n}\n\n// Copia para no modificar la configuración original\nmsg.device = JSON.parse(JSON.stringify(device));\n\nmsg.device.id = deviceId;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 340,
        "y": 240,
        "wires": [
            [
                "e0373db217eaf319",
                "51c39c52e579e774"
            ]
        ]
    },
    {
        "id": "e0373db217eaf319",
        "type": "function",
        "z": "434aa09526dd2e21",
        "name": "Resolve gateway",
        "func": "const gateways = global.get(\"gateways\");\n\nif (!gateways) {\n    node.error(\"No existen gateways en memoria.\");\n    return null;\n}\n\nconst gatewayId = msg.writeRequest.gateway;\n\nconst gateway = gateways[gatewayId];\n\nif (!gateway) {\n    node.error(`No existe el gateway ${gatewayId}.`);\n    return null;\n}\n\nmsg.gateway = JSON.parse(JSON.stringify(gateway));\n\nmsg.gateway.id = gatewayId;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 570,
        "y": 240,
        "wires": [
            [
                "a1bcf86e4467761d",
                "234a7adf2a76da48"
            ]
        ]
    },
    {
        "id": "a1bcf86e4467761d",
        "type": "function",
        "z": "434aa09526dd2e21",
        "name": "Resolve Drivers",
        "func": "const drivers = global.get(\"drivers\");\n\nif (!drivers) {\n    node.error(\"No existen drivers en memoria.\");\n    return null;\n}\n\nconst driverName = msg.device.driver;\n\nconst driver = drivers[driverName];\n\nif (!driver) {\n    node.error(`No existe el driver ${driverName}.`);\n    return null;\n}\n\nmsg.device.driver = JSON.parse(JSON.stringify(driver));\n\nmsg.device.driver.id = driverName;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 780,
        "y": 240,
        "wires": [
            [
                "112156163ebc530b",
                "ba9873d87f6f2b3a"
            ]
        ]
    },
    {
        "id": "112156163ebc530b",
        "type": "function",
        "z": "434aa09526dd2e21",
        "name": "Resolve Variable",
        "func": "const variableName = msg.writeRequest.variable;\n\nif (!msg.device || !msg.device.driver) {\n    node.error(\"No existe driver en msg.device.\");\n    return null;\n}\n\nconst variables = msg.device.driver.variables;\n\nif (!variables) {\n    node.error(\n        `El driver ${msg.device.driver.id} no tiene variables.`\n    );\n    return null;\n}\n\nconst variable = variables[variableName];\n\nif (!variable) {\n    node.error(\n        `La variable ${variableName} no existe en el driver ${msg.device.driver.id}.`\n    );\n    return null;\n}\n\nmsg.variable = variable;\nmsg.point = variableName;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 350,
        "y": 360,
        "wires": [
            [
                "eda6701a39434137",
                "61577b621d6e7d5d"
            ]
        ]
    },
    {
        "id": "eda6701a39434137",
        "type": "function",
        "z": "434aa09526dd2e21",
        "name": "Validate Write",
        "func": "// ======================================================\n// VALIDATE WRITE\n// ======================================================\n//\n// Valida una solicitud de escritura.\n//\n// Convención del driver:\n//\n//     fc       = Function Code de LECTURA\n//     writeFc  = Function Code de ESCRITURA\n//\n// Ejemplo:\n//\n//     fc: 3\n//     writeFc: 6\n//\n// ======================================================\n\n\n// ======================================================\n// 1. VALIDACIONES BÁSICAS\n// ======================================================\n\nif (\n    !msg.writeRequest ||\n    typeof msg.writeRequest !== \"object\"\n) {\n\n    node.error(\n        \"Validate Write: falta msg.writeRequest\"\n    );\n\n    return null;\n}\n\n\nif (\n    !msg.device ||\n    typeof msg.device !== \"object\"\n) {\n\n    node.error(\n        \"Validate Write: falta msg.device\"\n    );\n\n    return null;\n}\n\n\nif (\n    !msg.gateway ||\n    typeof msg.gateway !== \"object\"\n) {\n\n    node.error(\n        \"Validate Write: falta msg.gateway\"\n    );\n\n    return null;\n}\n\n\nif (\n    !msg.variable ||\n    typeof msg.variable !== \"object\"\n) {\n\n    node.error(\n        \"Validate Write: falta msg.variable\"\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 2. CONSISTENCIA DEVICE ↔ GATEWAY\n// ======================================================\n\nlet deviceGatewayId = null;\n\n\nif (\n    typeof msg.device.gateway === \"string\"\n) {\n\n    deviceGatewayId =\n        msg.device.gateway;\n\n}\nelse if (\n    msg.device.gateway &&\n    typeof msg.device.gateway === \"object\"\n) {\n\n    deviceGatewayId =\n        msg.device.gateway.id || null;\n}\n\n\nconst requestedGatewayId =\n    msg.writeRequest.gateway;\n\n\nif (!deviceGatewayId) {\n\n    node.error(\n        `Validate Write: el device ${msg.device.id} ` +\n        `no tiene gateway válido.`\n    );\n\n    return null;\n}\n\n\nif (\n    requestedGatewayId !== deviceGatewayId\n) {\n\n    node.error(\n        `Validate Write: gateway inválido para ${msg.device.id}. ` +\n        `Solicitado=${requestedGatewayId}, ` +\n        `Configurado=${deviceGatewayId}`\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 3. VARIABLE HABILITADA PARA ESCRITURA\n// ======================================================\n\nif (\n    msg.variable.write !== true\n) {\n\n    node.error(\n        `Validate Write: la variable ${msg.point} ` +\n        `no está habilitada para escritura.`\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 4. TYPE\n// ======================================================\n\nconst type =\n    msg.variable.type;\n\n\nconst supportedTypes = [\n    \"bool\",\n    \"uint16\",\n    \"int16\",\n    \"uint32\",\n    \"int32\",\n    \"float\"\n];\n\n\nif (\n    typeof type !== \"string\" ||\n    !supportedTypes.includes(type)\n) {\n\n    node.error(\n        `Validate Write: tipo de escritura no soportado ` +\n        `para ${msg.point}: ${type}`\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 5. ADDRESS\n// ======================================================\n\nconst address =\n    Number(\n        msg.variable.writeAddress ??\n        msg.variable.address\n    );\n\n\nif (\n    !Number.isInteger(address) ||\n    address < 0\n) {\n\n    node.error(\n        `Validate Write: address inválido para ${msg.point}.`\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 6. FUNCTION CODE DE ESCRITURA\n// ======================================================\n\nconst writeFc =\n    Number(\n        msg.variable.writeFc\n    );\n\n\nconst allowedWriteFc = [\n    5,\n    6,\n    15,\n    16\n];\n\n\nif (\n    !Number.isInteger(writeFc) ||\n    !allowedWriteFc.includes(writeFc)\n) {\n\n    node.error(\n        `Validate Write: writeFc inválido para ` +\n        `${msg.point}: ${msg.variable.writeFc}`\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 7. QUANTITY\n// ======================================================\n\nlet quantity =\n    Number(\n        msg.variable.writeQuantity ??\n        msg.variable.quantity\n    );\n\n\nif (\n    !Number.isInteger(quantity) ||\n    quantity <= 0\n) {\n\n    quantity = 1;\n}\n\n\n// ======================================================\n// 8. UNIT ID\n// ======================================================\n\nconst unitid =\n    Number(\n        msg.device.slave\n    );\n\n\nif (\n    !Number.isInteger(unitid) ||\n    unitid < 1 ||\n    unitid > 255\n) {\n\n    node.error(\n        `Validate Write: slave/unitid inválido ` +\n        `para ${msg.device.id}.`\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 9. VALUE\n// ======================================================\n\nconst rawValue =\n    msg.writeRequest.value;\n\n\nif (\n    rawValue === undefined ||\n    rawValue === null ||\n    rawValue === \"\"\n) {\n\n    node.error(\n        `Validate Write: no se recibió value ` +\n        `para ${msg.point}.`\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 10. BOOL\n// ======================================================\n\nif (\n    type === \"bool\"\n) {\n\n    const normalized =\n        typeof rawValue === \"string\"\n            ? rawValue.toLowerCase()\n            : rawValue;\n\n\n    const validBool =\n        normalized === true ||\n        normalized === false ||\n        normalized === 1 ||\n        normalized === 0 ||\n        normalized === \"1\" ||\n        normalized === \"0\" ||\n        normalized === \"true\" ||\n        normalized === \"false\";\n\n\n    if (!validBool) {\n\n        node.error(\n            `Validate Write: valor BOOL inválido ` +\n            `para ${msg.point}: ${rawValue}`\n        );\n\n        return null;\n    }\n}\n\n\n// ======================================================\n// 11. NUMÉRICOS\n// ======================================================\n\nelse {\n\n    const numericValue =\n        Number(rawValue);\n\n\n    if (\n        !Number.isFinite(numericValue)\n    ) {\n\n        node.error(\n            `Validate Write: valor numérico inválido ` +\n            `para ${msg.point}: ${rawValue}`\n        );\n\n        return null;\n    }\n\n\n    const ranges = {\n\n        uint16: {\n            min: 0,\n            max: 65535,\n            integer: true\n        },\n\n        int16: {\n            min: -32768,\n            max: 32767,\n            integer: true\n        },\n\n        uint32: {\n            min: 0,\n            max: 4294967295,\n            integer: true\n        },\n\n        int32: {\n            min: -2147483648,\n            max: 2147483647,\n            integer: true\n        }\n    };\n\n\n    if (\n        ranges[type]\n    ) {\n\n        const range =\n            ranges[type];\n\n\n        if (\n            numericValue < range.min ||\n            numericValue > range.max\n        ) {\n\n            node.error(\n                `Validate Write: valor fuera de rango ` +\n                `para ${type}: ${numericValue}`\n            );\n\n            return null;\n        }\n\n\n        if (\n            range.integer &&\n            !Number.isInteger(numericValue)\n        ) {\n\n            node.error(\n                `Validate Write: ${msg.point} ` +\n                `requiere un valor entero.`\n            );\n\n            return null;\n        }\n    }\n\n\n    // ----------------------------------------------\n    // Límites configurables\n    // ----------------------------------------------\n\n    if (\n        msg.variable.min !== undefined\n    ) {\n\n        const min =\n            Number(msg.variable.min);\n\n\n        if (\n            Number.isFinite(min) &&\n            numericValue < min\n        ) {\n\n            node.error(\n                `Validate Write: ${numericValue} menor ` +\n                `al mínimo ${min} para ${msg.point}.`\n            );\n\n            return null;\n        }\n    }\n\n\n    if (\n        msg.variable.max !== undefined\n    ) {\n\n        const max =\n            Number(msg.variable.max);\n\n\n        if (\n            Number.isFinite(max) &&\n            numericValue > max\n        ) {\n\n            node.error(\n                `Validate Write: ${numericValue} mayor ` +\n                `al máximo ${max} para ${msg.point}.`\n            );\n\n            return null;\n        }\n    }\n}\n\n\n// ======================================================\n// 12. METADATA NORMALIZADA\n// ======================================================\n\nmsg.writeMeta = {\n\n    gateway:\n        requestedGatewayId,\n\n    device:\n        msg.device.id,\n\n    variable:\n        msg.point,\n\n    type:\n        type,\n\n    fc:\n        writeFc,\n\n    address:\n        address,\n\n    quantity:\n        quantity,\n\n    unitid:\n        unitid\n};\n\n\n// ======================================================\n// OK\n// ======================================================\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 560,
        "y": 360,
        "wires": [
            [
                "fb57deef510de95a",
                "23d1b081350e98a9"
            ]
        ]
    },
    {
        "id": "fb57deef510de95a",
        "type": "function",
        "z": "434aa09526dd2e21",
        "name": "Build Modbus Write",
        "func": "// ======================================================\n// BUILD MODBUS WRITE\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// Convertir una solicitud YA VALIDADA en una petición\n// Modbus exacta para Modbus-Flex-Write.\n//\n// ENTRADA:\n//\n// msg.writeRequest\n// msg.writeMeta\n// msg.variable\n//\n// SALIDA:\n//\n// msg.payload = {\n//     fc,\n//     address,\n//     quantity,\n//     unitid,\n//     value\n// }\n//\n// IMPORTANTE:\n//\n// - FUXA NO decide address / fc / unitid.\n// - Todos esos datos vienen del driver/device.\n// - Se genera un mensaje NUEVO y compacto.\n// - Los valores 32-bit / float se codifican en registros.\n// - multiplier se invierte al escribir.\n//\n// ======================================================\n\n\n// ======================================================\n// 1. VALIDACIONES INTERNAS\n// ======================================================\n\nif (\n    !msg.writeRequest ||\n    typeof msg.writeRequest !== \"object\"\n) {\n\n    node.error(\n        \"Build Modbus Write: falta msg.writeRequest\"\n    );\n\n    return null;\n}\n\n\nif (\n    !msg.writeMeta ||\n    typeof msg.writeMeta !== \"object\"\n) {\n\n    node.error(\n        \"Build Modbus Write: falta msg.writeMeta\"\n    );\n\n    return null;\n}\n\n\nif (\n    !msg.variable ||\n    typeof msg.variable !== \"object\"\n) {\n\n    node.error(\n        \"Build Modbus Write: falta msg.variable\"\n    );\n\n    return null;\n}\n\n\nconst meta =\n    msg.writeMeta;\n\n\nconst variable =\n    msg.variable;\n\n\nconst type =\n    meta.type;\n\n\nconst fc =\n    Number(meta.fc);\n\n\nconst address =\n    Number(meta.address);\n\n\nconst unitid =\n    Number(meta.unitid);\n\n\nconst requestedValue =\n    msg.writeRequest.value;\n\n\n// ======================================================\n// 2. HELPERS\n// ======================================================\n\nfunction parseBool(value) {\n\n    if (\n        value === true ||\n        value === 1 ||\n        value === \"1\"\n    ) {\n\n        return true;\n    }\n\n\n    if (\n        value === false ||\n        value === 0 ||\n        value === \"0\"\n    ) {\n\n        return false;\n    }\n\n\n    if (\n        typeof value === \"string\"\n    ) {\n\n        const normalized =\n            value.trim().toLowerCase();\n\n\n        if (\n            normalized === \"true\"\n        ) {\n\n            return true;\n        }\n\n\n        if (\n            normalized === \"false\"\n        ) {\n\n            return false;\n        }\n    }\n\n\n    return null;\n}\n\n\n// ------------------------------------------------------\n// Aplicar escalado inverso.\n//\n// Acquisition:\n//\n//     engineeringValue = rawValue * multiplier\n//\n// Writer:\n//\n//     rawValue = engineeringValue / multiplier\n//\n// ------------------------------------------------------\n\nfunction inverseMultiplier(value) {\n\n    let result =\n        Number(value);\n\n\n    if (\n        !Number.isFinite(result)\n    ) {\n\n        return NaN;\n    }\n\n\n    if (\n        variable.multiplier !== undefined\n    ) {\n\n        const multiplier =\n            Number(\n                variable.multiplier\n            );\n\n\n        if (\n            !Number.isFinite(multiplier) ||\n            multiplier === 0\n        ) {\n\n            return NaN;\n        }\n\n\n        result =\n            result /\n            multiplier;\n    }\n\n\n    return result;\n}\n\n\n// ------------------------------------------------------\n// Validar entero teniendo en cuenta pequeños errores\n// de punto flotante.\n//\n// Ejemplo:\n//\n// 1.2 / 0.1\n//\n// puede producir:\n//\n// 11.999999999999998\n//\n// ------------------------------------------------------\n\nfunction normalizeInteger(value) {\n\n    if (\n        !Number.isFinite(value)\n    ) {\n\n        return null;\n    }\n\n\n    const rounded =\n        Math.round(value);\n\n\n    if (\n        Math.abs(\n            value - rounded\n        ) > 1e-9\n    ) {\n\n        return null;\n    }\n\n\n    return rounded;\n}\n\n\n// ======================================================\n// 3. ENCODIFICACIÓN\n// ======================================================\n\nlet modbusValue;\nlet quantity;\n\n\n// ======================================================\n// BOOL\n// ======================================================\n\nif (\n    type === \"bool\"\n) {\n\n    if (\n        fc !== 5\n    ) {\n\n        node.error(\n            `Build Modbus Write: ${msg.point} es BOOL ` +\n            `pero usa FC${fc}. Se esperaba FC5.`\n        );\n\n        return null;\n    }\n\n\n    const boolValue =\n        parseBool(\n            requestedValue\n        );\n\n\n    if (\n        boolValue === null\n    ) {\n\n        node.error(\n            `Build Modbus Write: BOOL inválido ` +\n            `para ${msg.point}.`\n        );\n\n        return null;\n    }\n\n\n    quantity =\n        1;\n\n\n    modbusValue =\n        boolValue;\n}\n\n\n// ======================================================\n// UINT16\n// ======================================================\n\nelse if (\n    type === \"uint16\"\n) {\n\n    if (\n        fc !== 6 &&\n        fc !== 16\n    ) {\n\n        node.error(\n            `Build Modbus Write: ${msg.point} es UINT16 ` +\n            `pero usa FC${fc}.`\n        );\n\n        return null;\n    }\n\n\n    const scaled =\n        inverseMultiplier(\n            requestedValue\n        );\n\n\n    const value =\n        normalizeInteger(\n            scaled\n        );\n\n\n    if (\n        value === null ||\n        value < 0 ||\n        value > 65535\n    ) {\n\n        node.error(\n            `Build Modbus Write: UINT16 inválido ` +\n            `para ${msg.point}.`\n        );\n\n        return null;\n    }\n\n\n    quantity =\n        1;\n\n\n    modbusValue =\n        (\n            fc === 16\n        )\n            ? [value]\n            : value;\n}\n\n\n// ======================================================\n// INT16\n// ======================================================\n\nelse if (\n    type === \"int16\"\n) {\n\n    if (\n        fc !== 6 &&\n        fc !== 16\n    ) {\n\n        node.error(\n            `Build Modbus Write: ${msg.point} es INT16 ` +\n            `pero usa FC${fc}.`\n        );\n\n        return null;\n    }\n\n\n    const scaled =\n        inverseMultiplier(\n            requestedValue\n        );\n\n\n    const value =\n        normalizeInteger(\n            scaled\n        );\n\n\n    if (\n        value === null ||\n        value < -32768 ||\n        value > 32767\n    ) {\n\n        node.error(\n            `Build Modbus Write: INT16 inválido ` +\n            `para ${msg.point}.`\n        );\n\n        return null;\n    }\n\n\n    // ----------------------------------------------\n    // Convertir número firmado a palabra Modbus\n    // 0..65535 mediante complemento a dos.\n    // ----------------------------------------------\n\n    const buffer =\n        Buffer.alloc(2);\n\n\n    buffer.writeInt16BE(\n        value,\n        0\n    );\n\n\n    const register =\n        buffer.readUInt16BE(0);\n\n\n    quantity =\n        1;\n\n\n    modbusValue =\n        (\n            fc === 16\n        )\n            ? [register]\n            : register;\n}\n\n\n// ======================================================\n// UINT32\n// ======================================================\n\nelse if (\n    type === \"uint32\"\n) {\n\n    if (\n        fc !== 16\n    ) {\n\n        node.error(\n            `Build Modbus Write: ${msg.point} es UINT32 ` +\n            `y requiere FC16.`\n        );\n\n        return null;\n    }\n\n\n    const scaled =\n        inverseMultiplier(\n            requestedValue\n        );\n\n\n    const value =\n        normalizeInteger(\n            scaled\n        );\n\n\n    if (\n        value === null ||\n        value < 0 ||\n        value > 4294967295\n    ) {\n\n        node.error(\n            `Build Modbus Write: UINT32 inválido ` +\n            `para ${msg.point}.`\n        );\n\n        return null;\n    }\n\n\n    const buffer =\n        Buffer.alloc(4);\n\n\n    buffer.writeUInt32BE(\n        value,\n        0\n    );\n\n\n    const highWord =\n        buffer.readUInt16BE(0);\n\n\n    const lowWord =\n        buffer.readUInt16BE(2);\n\n\n    // ----------------------------------------------\n    // IMPORTANTE:\n    //\n    // Respetamos exactamente la convención actual\n    // de Decode Value para UINT32.\n    // ----------------------------------------------\n\n    if (\n        variable.swap === true\n    ) {\n\n        modbusValue = [\n            highWord,\n            lowWord\n        ];\n\n    } else {\n\n        modbusValue = [\n            lowWord,\n            highWord\n        ];\n    }\n\n\n    quantity =\n        2;\n}\n\n\n// ======================================================\n// INT32\n// ======================================================\n\nelse if (\n    type === \"int32\"\n) {\n\n    if (\n        fc !== 16\n    ) {\n\n        node.error(\n            `Build Modbus Write: ${msg.point} es INT32 ` +\n            `y requiere FC16.`\n        );\n\n        return null;\n    }\n\n\n    const scaled =\n        inverseMultiplier(\n            requestedValue\n        );\n\n\n    const value =\n        normalizeInteger(\n            scaled\n        );\n\n\n    if (\n        value === null ||\n        value < -2147483648 ||\n        value > 2147483647\n    ) {\n\n        node.error(\n            `Build Modbus Write: INT32 inválido ` +\n            `para ${msg.point}.`\n        );\n\n        return null;\n    }\n\n\n    const buffer =\n        Buffer.alloc(4);\n\n\n    buffer.writeInt32BE(\n        value,\n        0\n    );\n\n\n    const highWord =\n        buffer.readUInt16BE(0);\n\n\n    const lowWord =\n        buffer.readUInt16BE(2);\n\n\n    // ----------------------------------------------\n    // Inverso exacto del Decode Value actual.\n    // ----------------------------------------------\n\n    if (\n        variable.swap === true\n    ) {\n\n        modbusValue = [\n            lowWord,\n            highWord\n        ];\n\n    } else {\n\n        modbusValue = [\n            highWord,\n            lowWord\n        ];\n    }\n\n\n    quantity =\n        2;\n}\n\n\n// ======================================================\n// FLOAT\n// ======================================================\n\nelse if (\n    type === \"float\"\n) {\n\n    if (\n        fc !== 16\n    ) {\n\n        node.error(\n            `Build Modbus Write: ${msg.point} es FLOAT ` +\n            `y requiere FC16.`\n        );\n\n        return null;\n    }\n\n\n    const value =\n        inverseMultiplier(\n            requestedValue\n        );\n\n\n    if (\n        !Number.isFinite(value)\n    ) {\n\n        node.error(\n            `Build Modbus Write: FLOAT inválido ` +\n            `para ${msg.point}.`\n        );\n\n        return null;\n    }\n\n\n    const buffer =\n        Buffer.alloc(4);\n\n\n    buffer.writeFloatBE(\n        value,\n        0\n    );\n\n\n    const highWord =\n        buffer.readUInt16BE(0);\n\n\n    const lowWord =\n        buffer.readUInt16BE(2);\n\n\n    // ----------------------------------------------\n    // Inverso exacto del Decode Value actual.\n    // ----------------------------------------------\n\n    if (\n        variable.swap === true\n    ) {\n\n        modbusValue = [\n            lowWord,\n            highWord\n        ];\n\n    } else {\n\n        modbusValue = [\n            highWord,\n            lowWord\n        ];\n    }\n\n\n    quantity =\n        2;\n}\n\n\n// ======================================================\n// TIPO NO SOPORTADO\n// ======================================================\n\nelse {\n\n    node.error(\n        `Build Modbus Write: tipo no soportado: ${type}`\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 4. CONSTRUIR PETICIÓN MODBUS\n// ======================================================\n\nconst modbusRequest = {\n\n    fc:\n        fc,\n\n    address:\n        address,\n\n    quantity:\n        quantity,\n\n    unitid:\n        unitid,\n\n    value:\n        modbusValue\n};\n\n\n// ======================================================\n// 5. MENSAJE COMPACTO\n// ======================================================\n//\n// No propagamos:\n//\n// - device completo\n// - driver completo\n// - variable completa\n// - estructuras de configuración\n//\n// Conservamos sólo metadata pequeña para poder\n// auditar posteriormente el resultado.\n//\n// ======================================================\n\nconst outputMsg = {\n\n    _msgid:\n        msg._msgid,\n\n    gateway: {\n\n        id:\n            meta.gateway\n    },\n\n    writeMeta: {\n\n        gateway:\n            meta.gateway,\n\n        device:\n            meta.device,\n\n        variable:\n            meta.variable,\n\n        type:\n            type,\n\n        fc:\n            fc,\n\n        address:\n            address,\n\n        quantity:\n            quantity,\n\n        unitid:\n            unitid,\n\n        requestedValue:\n            requestedValue,\n\n        timestamp:\n            Date.now()\n    },\n\n    payload:\n        modbusRequest\n};\n\n\nif (\n    typeof msg.topic === \"string\"\n) {\n\n    outputMsg.topic =\n        msg.topic;\n}\n\n\n// ======================================================\n// SALIDA\n// ======================================================\n\nreturn outputMsg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 770,
        "y": 360,
        "wires": [
            [
                "751f90d0e00f4805",
                "f15f519fc0dc2f25"
            ]
        ]
    },
    {
        "id": "751f90d0e00f4805",
        "type": "switch",
        "z": "434aa09526dd2e21",
        "name": "",
        "property": "gateway.id",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "HAIWELL",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "SCU200",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "SCHNEIDER",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "ESP8266",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 4,
        "x": 330,
        "y": 520,
        "wires": [
            [
                "1a5144b43dbf03b4",
                "63f9cce5155a2dc3"
            ],
            [],
            [
                "dd9de57e3953397d",
                "1a5144b43dbf03b4"
            ],
            [
                "75750caa36ce9b05",
                "1a5144b43dbf03b4"
            ]
        ]
    },
    {
        "id": "51c39c52e579e774",
        "type": "debug",
        "z": "434aa09526dd2e21",
        "name": "debug 22",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 340,
        "y": 300,
        "wires": []
    },
    {
        "id": "234a7adf2a76da48",
        "type": "debug",
        "z": "434aa09526dd2e21",
        "name": "debug 26",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 560,
        "y": 300,
        "wires": []
    },
    {
        "id": "ba9873d87f6f2b3a",
        "type": "debug",
        "z": "434aa09526dd2e21",
        "name": "debug 27",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 780,
        "y": 300,
        "wires": []
    },
    {
        "id": "61577b621d6e7d5d",
        "type": "debug",
        "z": "434aa09526dd2e21",
        "name": "debug 28",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 340,
        "y": 420,
        "wires": []
    },
    {
        "id": "23d1b081350e98a9",
        "type": "debug",
        "z": "434aa09526dd2e21",
        "name": "debug 29",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 560,
        "y": 420,
        "wires": []
    },
    {
        "id": "f15f519fc0dc2f25",
        "type": "debug",
        "z": "434aa09526dd2e21",
        "name": "debug 30",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 760,
        "y": 420,
        "wires": []
    },
    {
        "id": "1a5144b43dbf03b4",
        "type": "debug",
        "z": "434aa09526dd2e21",
        "name": "debug 31",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 580,
        "y": 660,
        "wires": []
    },
    {
        "id": "63f9cce5155a2dc3",
        "type": "modbus-flex-write",
        "z": "434aa09526dd2e21",
        "name": "Haiwell",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "9d8cbf53c2eb4650",
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 560,
        "y": 480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "dd9de57e3953397d",
        "type": "modbus-flex-write",
        "z": "434aa09526dd2e21",
        "name": "Schneider",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "da1e436042e4e58d",
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 560,
        "y": 540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "dc341723ce298149",
        "type": "function",
        "z": "434aa09526dd2e21",
        "name": "Command Safety Guard",
        "func": "// ======================================================\n// MQTT COMMAND SAFETY GUARD\n// ======================================================\n//\n// Protege al Modbus Writer contra comandos MQTT retained.\n//\n// ENTRADA:\n//\n//   bms/<gateway>/<device>/<variable>/write\n//\n// SALIDA 1:\n//   Comando NUEVO autorizado para continuar al Writer.\n//\n// SALIDA 2:\n//   Tombstone MQTT para eliminar cualquier retained\n//   asociado al topic.\n//\n// REGLAS:\n//\n// 1. Un comando retained histórico NUNCA se ejecuta.\n//\n// 2. Todo comando nuevo se elimina inmediatamente\n//    del almacenamiento retained del broker.\n//\n// 3. Un payload vacío corresponde al tombstone generado\n//    por este mismo mecanismo y se ignora.\n//\n// ======================================================\n\n\n// ======================================================\n// 1. VALIDAR TOPIC\n// ======================================================\n\nif (\n    typeof msg.topic !== \"string\" ||\n    msg.topic.trim() === \"\"\n) {\n\n    node.error(\n        \"Command Safety Guard: msg.topic inválido.\"\n    );\n\n    return [\n        null,\n        null\n    ];\n}\n\n\nconst topic =\n    msg.topic.trim();\n\n\nconst parts =\n    topic.split(\"/\");\n\n\nif (\n    parts.length !== 5 ||\n    parts[0] !== \"bms\" ||\n    parts[4] !== \"write\"\n) {\n\n    node.error(\n        \"Command Safety Guard: topic de escritura inválido: \" +\n        topic\n    );\n\n    return [\n        null,\n        null\n    ];\n}\n\n\n// ======================================================\n// 2. DETECTAR PAYLOAD VACÍO\n// ======================================================\n//\n// Un retained se elimina publicando:\n//\n//     payload vacío\n//     retain = true\n//\n// Ese mensaje también puede llegar al MQTT IN.\n//\n// Nunca debe convertirse nuevamente en una escritura.\n// ======================================================\n\nlet emptyPayload = false;\n\n\nif (\n    msg.payload === null ||\n    msg.payload === undefined\n) {\n\n    emptyPayload = true;\n\n}\nelse if (\n    Buffer.isBuffer(msg.payload)\n) {\n\n    emptyPayload =\n        msg.payload.length === 0;\n\n}\nelse if (\n    typeof msg.payload === \"string\"\n) {\n\n    emptyPayload =\n        msg.payload.length === 0;\n}\n\n\n// Tombstone recibido.\n//\n// No ejecutar.\n// No volver a generar otro tombstone,\n// evitando cualquier posibilidad de loop.\nif (emptyPayload) {\n\n    node.status({\n\n        fill: \"grey\",\n\n        shape: \"ring\",\n\n        text: \"TOMBSTONE\"\n\n    });\n\n\n    return [\n        null,\n        null\n    ];\n}\n\n\n// ======================================================\n// 3. PREPARAR LIMPIEZA DEL RETAINED\n// ======================================================\n\nconst clearMsg = {\n\n    topic:\n        topic,\n\n    payload:\n        \"\",\n\n    qos:\n        0,\n\n    retain:\n        true,\n\n    commandCleanup:\n        true,\n\n    timestamp:\n        Date.now()\n\n};\n\n\n// ======================================================\n// 4. COMANDO RETAINED HISTÓRICO\n// ======================================================\n//\n// MQTT marca msg.retain = true cuando entrega un valor\n// retained existente al establecer la suscripción.\n//\n// Ese comando pertenece al pasado.\n//\n// Se elimina del broker,\n// pero NUNCA continúa al Writer.\n// ======================================================\n\nif (\n    msg.retain === true\n) {\n\n    node.status({\n\n        fill: \"yellow\",\n\n        shape: \"ring\",\n\n        text: \"RETAINED BLOCKED\"\n\n    });\n\n\n    node.warn(\n        \"MQTT COMMAND BLOCKED - retained histórico: \" +\n        topic\n    );\n\n\n    return [\n\n        null,\n\n        clearMsg\n\n    ];\n}\n\n\n// ======================================================\n// 5. COMANDO NUEVO\n// ======================================================\n//\n// Se permite UNA ejecución.\n//\n// En paralelo se envía el tombstone.\n//\n// Esto también cubre el caso donde el publisher\n// haya usado retain=true accidentalmente:\n// el comando actual se procesa una sola vez y\n// el retained se elimina inmediatamente.\n// ======================================================\n\nnode.status({\n\n    fill: \"green\",\n\n    shape: \"dot\",\n\n    text: \"COMMAND ACCEPTED\"\n\n});\n\n\nreturn [\n\n    msg,\n\n    clearMsg\n\n];",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 570,
        "y": 80,
        "wires": [
            [
                "87897336bc993962"
            ],
            [
                "f6dfa6c8a6fedf49"
            ]
        ]
    },
    {
        "id": "f6dfa6c8a6fedf49",
        "type": "mqtt out",
        "z": "434aa09526dd2e21",
        "name": "Clear Retained Command",
        "topic": "",
        "qos": "0",
        "retain": "true",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "3bb6fb820dd3038d",
        "x": 850,
        "y": 80,
        "wires": []
    },
    {
        "id": "75750caa36ce9b05",
        "type": "modbus-flex-write",
        "z": "434aa09526dd2e21",
        "name": "ESP8266",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "45786125d7b1435c",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 560,
        "y": 600,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ea9ea0d016079e1c",
        "type": "link in",
        "z": "ee9e20c7532940ba",
        "name": "link in 4",
        "links": [
            "61a49460c5c82be4",
            "45105e6a4c35072b"
        ],
        "x": 165,
        "y": 220,
        "wires": [
            [
                "558c7032d28b412f"
            ]
        ]
    },
    {
        "id": "558c7032d28b412f",
        "type": "function",
        "z": "ee9e20c7532940ba",
        "name": "Alarm Filter",
        "func": "// ============================================\n// ALARM FILTER\n// ============================================\n//\n// Solo deja pasar variables configuradas\n// explícitamente como alarmas en el driver.\n// ============================================\n\nif (!msg.variable) {\n    return null;\n}\n\n// Esta variable no es una alarma\nif (msg.variable.alarm !== true) {\n    return null;\n}\n\n// Obtener valor decodificado\nif (\n    !msg.payload ||\n    typeof msg.payload.value !== \"number\"\n) {\n    node.error(\n        \"Alarm Filter: valor inválido para \" +\n        msg.point\n    );\n\n    return null;\n}\n\nconst value = msg.payload.value;\n\n// Por ahora nuestro Alarm Engine trabaja\n// exclusivamente con alarmas binarias.\nif (value !== 0 && value !== 1) {\n\n    node.error(\n        \"Alarm Filter: \" +\n        msg.point +\n        \" debe ser 0 o 1. Valor recibido: \" +\n        value\n    );\n\n    return null;\n}\n\nmsg.alarmValue = value;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 350,
        "y": 220,
        "wires": [
            [
                "b0089cb02f2750c7"
            ]
        ]
    },
    {
        "id": "b0089cb02f2750c7",
        "type": "function",
        "z": "ee9e20c7532940ba",
        "name": "Binary Alarm Engine",
        "func": "// ============================================\n// BINARY ALARM ENGINE\n// ============================================\n//\n// 0 = NORMAL\n// 1 = ALARMA\n//\n// Detecta cambios de estado y genera\n// eventos para Notification Engine.\n//\n// Política de arranque:\n//\n// Primera lectura = 0\n//      Guardar NORMAL.\n//\n// Primera lectura = 1\n//      Generar ALARMA inmediatamente.\n//\n// ============================================\n\n\n// --------------------------------------------\n// Validaciones\n// --------------------------------------------\n\nif (!msg.device || !msg.device.id) {\n    node.error(\"Alarm Engine: falta device.id\");\n    return null;\n}\n\nif (!msg.point) {\n    node.error(\"Alarm Engine: falta msg.point\");\n    return null;\n}\n\nif (!msg.variable) {\n    node.error(\"Alarm Engine: falta msg.variable\");\n    return null;\n}\n\nconst value = msg.alarmValue;\n\nif (value !== 0 && value !== 1) {\n    node.error(\n        \"Alarm Engine: valor no binario: \" +\n        value\n    );\n\n    return null;\n}\n\n\n// --------------------------------------------\n// Identificación\n// --------------------------------------------\n\nconst deviceId = msg.device.id;\n\nconst deviceName =\n    msg.device.name || deviceId;\n\nconst pointId = msg.point;\n\nconst pointName =\n    msg.variable.name || pointId;\n\nconst alarmId =\n    deviceId + \".\" + pointId;\n\n\n// --------------------------------------------\n// Metadata desde Driver\n// --------------------------------------------\n\nconst severity =\n    msg.variable.severity || \"CRITICAL\";\n\nconst alarmMessage =\n    msg.variable.message || pointName;\n\nconst unit =\n    msg.variable.unit || \"\";\n\n\n// --------------------------------------------\n// Runtime de alarmas\n// --------------------------------------------\n\nlet states =\n    flow.get(\"alarmStates\") || {};\n\nconst previous =\n    states[alarmId];\n\nconst now = Date.now();\n\n\n// ============================================\n// PRIMERA LECTURA\n// ============================================\n\nif (previous === undefined) {\n\n    states[alarmId] = {\n        state: value,\n        since: now\n    };\n\n    flow.set(\n        \"alarmStates\",\n        states\n    );\n\n\n    // Primera lectura NORMAL\n    //\n    // Solo registramos el estado.\n    // No existe evento que notificar.\n\n    if (value === 0) {\n        return null;\n    }\n\n\n    // ----------------------------------------\n    // Primera lectura = ALARMA\n    //\n    // IMPORTANTE:\n    // Se notifica aunque el BMS recién\n    // haya arrancado.\n    // ----------------------------------------\n\n    msg.alarm = {\n\n        id: alarmId,\n\n        timestamp: now,\n\n        device: {\n            id: deviceId,\n            name: deviceName\n        },\n\n        point: {\n            id: pointId,\n            name: pointName\n        },\n\n        value: 1,\n\n        unit: unit,\n\n        severity: severity,\n\n        state: \"ACTIVE\",\n\n        message: alarmMessage\n    };\n\n    return msg;\n}\n\n\n// ============================================\n// MISMO ESTADO\n// ============================================\n\nif (previous.state === value) {\n\n    // 0 → 0\n    // o\n    // 1 → 1\n\n    // No generar otra notificación.\n\n    return null;\n}\n\n\n// ============================================\n// 0 → 1\n// NUEVA ALARMA\n// ============================================\n\nif (\n    previous.state === 0 &&\n    value === 1\n) {\n\n    states[alarmId] = {\n        state: 1,\n        since: now\n    };\n\n    flow.set(\n        \"alarmStates\",\n        states\n    );\n\n\n    msg.alarm = {\n\n        id: alarmId,\n\n        timestamp: now,\n\n        device: {\n            id: deviceId,\n            name: deviceName\n        },\n\n        point: {\n            id: pointId,\n            name: pointName\n        },\n\n        value: 1,\n\n        unit: unit,\n\n        severity: severity,\n\n        state: \"ACTIVE\",\n\n        message: alarmMessage\n    };\n\n    return msg;\n}\n\n\n// ============================================\n// 1 → 0\n// RESTABLECIMIENTO\n// ============================================\n\nif (\n    previous.state === 1 &&\n    value === 0\n) {\n\n    const activeSince =\n        previous.since;\n\n    const duration =\n        now - activeSince;\n\n\n    states[alarmId] = {\n        state: 0,\n        since: now\n    };\n\n    flow.set(\n        \"alarmStates\",\n        states\n    );\n\n\n    msg.alarm = {\n\n        id: alarmId,\n\n        timestamp: now,\n\n        device: {\n            id: deviceId,\n            name: deviceName\n        },\n\n        point: {\n            id: pointId,\n            name: pointName\n        },\n\n        value: 0,\n\n        unit: unit,\n\n        // Mantenemos la severidad original\n        // para que Notification Engine pueda\n        // seguir enviando el restablecimiento.\n        severity: severity,\n\n        state: \"CLEARED\",\n\n        message: alarmMessage,\n\n        durationMs: duration\n    };\n\n    return msg;\n}\n\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 580,
        "y": 220,
        "wires": [
            [
                "de99333f21a0ceef",
                "1a1c89722ae7a15e"
            ]
        ]
    },
    {
        "id": "1a1c89722ae7a15e",
        "type": "link out",
        "z": "ee9e20c7532940ba",
        "name": "Alarm Event Out",
        "mode": "link",
        "links": [
            "ae0b2cafe16586dc"
        ],
        "x": 755,
        "y": 220,
        "wires": []
    },
    {
        "id": "2dad12e3a1c46442",
        "type": "inject",
        "z": "ee9e20c7532940ba",
        "name": "sim alarm 0",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "0",
        "payloadType": "num",
        "x": 270,
        "y": 360,
        "wires": [
            [
                "a83982e27f670e26"
            ]
        ]
    },
    {
        "id": "37d43925060ea3e8",
        "type": "inject",
        "z": "ee9e20c7532940ba",
        "name": "sim alarm 1",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "1",
        "payloadType": "num",
        "x": 270,
        "y": 440,
        "wires": [
            [
                "a83982e27f670e26"
            ]
        ]
    },
    {
        "id": "a83982e27f670e26",
        "type": "function",
        "z": "ee9e20c7532940ba",
        "name": "build test alarm",
        "func": "// ============================================\n// BUILD TEST ALARM\n// ============================================\n//\n// Simula exactamente la información necesaria\n// para que Alarm Filter y Binary Alarm Engine\n// procesen una alarma.\n//\n// msg.payload llega desde los Inject:\n//\n// 0 = NORMAL\n// 1 = ALARMA\n//\n// Usamos un device ID de simulación para NO\n// interferir con el estado de la alarma real.\n// ============================================\n\n\n// --------------------------------------------\n// OBTENER VALOR DEL INJECT\n// --------------------------------------------\n\nconst value = Number(msg.payload);\n\n\n// --------------------------------------------\n// VALIDAR\n// --------------------------------------------\n\nif (value !== 0 && value !== 1) {\n\n    node.error(\n        \"Build Test Alarm: el valor debe ser 0 o 1\"\n    );\n\n    return null;\n}\n\n\n// --------------------------------------------\n// SIMULAR DISPOSITIVO\n// --------------------------------------------\n\nmsg.device = {\n\n    id: \"SIM_COMPRESSORS\",\n\n    name: \"Sala de Compresores\"\n};\n\n\n// --------------------------------------------\n// SIMULAR PUNTO\n// --------------------------------------------\n\nmsg.point = \"AlarmCompressors\";\n\n\n// --------------------------------------------\n// SIMULAR DEFINICIÓN DEL DRIVER\n// --------------------------------------------\n\nmsg.variable = {\n\n    name: \"Alarma Compresores\",\n\n    address: 3472,\n\n    quantity: 1,\n\n    type: \"uint16\",\n\n    multiplier: 1,\n\n    unit: \"\",\n\n    decimals: 0,\n\n    alarm: true,\n\n    severity: \"CRITICAL\",\n\n    message:\n        \"Se detectó una alarma en la sala de compresores\"\n};\n\n\n// --------------------------------------------\n// SIMULAR SALIDA DE DECODE VALUE\n// --------------------------------------------\n\nmsg.payload = {\n\n    point: msg.point,\n\n    value: value\n};\n\n\n// --------------------------------------------\n// SALIDA\n// --------------------------------------------\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 480,
        "y": 380,
        "wires": [
            [
                "558c7032d28b412f"
            ]
        ]
    },
    {
        "id": "de99333f21a0ceef",
        "type": "debug",
        "z": "ee9e20c7532940ba",
        "name": "debug 36",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "alarm",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 760,
        "y": 340,
        "wires": []
    },
    {
        "id": "09164e8ae6798653",
        "type": "debug",
        "z": "087926ec68603352",
        "name": "debug QR",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 1030,
        "y": 220,
        "wires": []
    },
    {
        "id": "7f0516fb8d06e9c2",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Alarm Formatter",
        "func": "// ============================================\n// ALARM FORMATTER\n// ============================================\n//\n// RESPONSABILIDAD:\n//\n// Convertir msg.alarm en un mensaje breve,\n// claro y orientado a personas.\n//\n// Genera:\n//\n//     msg.whatsappMessage\n//\n// El contenido técnico permanece en msg.alarm,\n// pero no se muestra al usuario.\n//\n// ============================================\n\n\nconst alarm =\n    msg.alarm;\n\n\n// ============================================\n// VALIDACIÓN\n// ============================================\n\nif (\n    !alarm ||\n    typeof alarm !== \"object\"\n) {\n\n    node.error(\n        \"Alarm Formatter: no existe msg.alarm\"\n    );\n\n    return null;\n}\n\n\nif (\n    !alarm.device\n) {\n\n    node.error(\n        \"Alarm Formatter: falta alarm.device\"\n    );\n\n    return null;\n}\n\n\nif (\n    !alarm.point\n) {\n\n    node.error(\n        \"Alarm Formatter: falta alarm.point\"\n    );\n\n    return null;\n}\n\n\nif (\n    !alarm.state\n) {\n\n    node.error(\n        \"Alarm Formatter: falta alarm.state\"\n    );\n\n    return null;\n}\n\n\n// ============================================\n// FECHA\n// ============================================\n\nconst date =\n    new Date(\n        alarm.timestamp\n    );\n\n\nconst dateString =\n    date.toLocaleString(\n        \"es-UY\",\n        {\n            timeZone:\n                \"America/Montevideo\"\n        }\n    );\n\n\n// ============================================\n// SEVERIDAD\n// ============================================\n\nlet severityText =\n    alarm.severity ||\n    \"DESCONOCIDA\";\n\n\nswitch (\n    alarm.severity\n) {\n\n    case \"CRITICAL\":\n\n        severityText =\n            \"CRÍTICA\";\n\n        break;\n\n\n    case \"WARNING\":\n\n        severityText =\n            \"ADVERTENCIA\";\n\n        break;\n\n\n    case \"INFO\":\n\n        severityText =\n            \"INFORMACIÓN\";\n\n        break;\n}\n\n\n// ============================================\n// DURACIÓN\n// ============================================\n\nlet durationText =\n    \"\";\n\n\nif (\n    alarm.state === \"CLEARED\" &&\n    typeof alarm.durationMs === \"number\"\n) {\n\n    const totalSeconds =\n        Math.floor(\n            alarm.durationMs / 1000\n        );\n\n\n    const hours =\n        Math.floor(\n            totalSeconds / 3600\n        );\n\n\n    const minutes =\n        Math.floor(\n            (totalSeconds % 3600) / 60\n        );\n\n\n    const seconds =\n        totalSeconds % 60;\n\n\n    if (\n        hours > 0\n    ) {\n\n        durationText =\n            `${hours} h ${minutes} min ${seconds} s`;\n\n    }\n    else if (\n        minutes > 0\n    ) {\n\n        durationText =\n            `${minutes} min ${seconds} s`;\n\n    }\n    else {\n\n        durationText =\n            `${seconds} s`;\n    }\n}\n\n\n// ============================================\n// ALARMA ACTIVA\n// ============================================\n\nif (\n    alarm.state === \"ACTIVE\"\n) {\n\n    let icon =\n        \"⚠️\";\n\n\n    switch (\n        alarm.severity\n    ) {\n\n        case \"CRITICAL\":\n\n            icon =\n                \"🚨\";\n\n            break;\n\n\n        case \"WARNING\":\n\n            icon =\n                \"⚠️\";\n\n            break;\n\n\n        case \"INFO\":\n\n            icon =\n                \"ℹ️\";\n\n            break;\n    }\n\n\n    msg.whatsappMessage =\n\n`${icon} *ALARMA BMS*\n\n*Equipo:* ${alarm.device.name}\n*Alarma:* ${alarm.point.name}\n*Estado:* ACTIVA\n*Severidad:* ${severityText}\n\n${alarm.message}\n\n*Fecha:* ${dateString}`;\n\n\n    return msg;\n}\n\n\n// ============================================\n// ALARMA RESTABLECIDA\n// ============================================\n\nif (\n    alarm.state === \"CLEARED\"\n) {\n\n    let message =\n\n`✅ *ALARMA RESTABLECIDA*\n\n*Equipo:* ${alarm.device.name}\n*Alarma:* ${alarm.point.name}\n*Estado:* NORMAL\n\n${alarm.message}\n\n*Fecha:* ${dateString}`;\n\n\n    if (\n        durationText\n    ) {\n\n        message +=\n            `\\n*Duración:* ${durationText}`;\n    }\n\n\n    msg.whatsappMessage =\n        message;\n\n\n    return msg;\n}\n\n\n// ============================================\n// ESTADO DESCONOCIDO\n// ============================================\n\nnode.error(\n    \"Alarm Formatter: estado desconocido: \" +\n    alarm.state\n);\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 320,
        "y": 140,
        "wires": [
            [
                "6857f8351a2ba8bd",
                "71d2f9ee07d8393f"
            ]
        ]
    },
    {
        "id": "6857f8351a2ba8bd",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Severity / routing",
        "func": "// ======================================================\n// SEVERITY / ROUTING\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// 1. Determinar qué canales CORRESPONDEN según severidad.\n// 2. Consultar qué canales están HABILITADOS en system.json.\n// 3. Generar el routing efectivo.\n//\n// POLÍTICA:\n//\n// CRITICAL\n//   WhatsApp : sí\n//   Email    : sí\n//   Telegram : sí\n//\n// WARNING\n//   WhatsApp : no\n//   Email    : sí\n//   Telegram : no\n//\n// INFO\n//   No genera notificación externa.\n//\n// IMPORTANTE:\n//\n// Un canal sólo se utiliza cuando:\n//\n//   política === true\n//          Y\n//   enabled === true\n//\n// ======================================================\n\n\n// ======================================================\n// 1. VALIDAR ALARMA\n// ======================================================\n\nconst alarm =\n    msg.alarm;\n\n\nif (\n    !alarm ||\n    typeof alarm !== \"object\"\n) {\n\n    node.error(\n        \"Severity / Routing: no existe msg.alarm\"\n    );\n\n    return null;\n}\n\n\nif (\n    typeof alarm.severity !== \"string\"\n) {\n\n    node.error(\n        \"Severity / Routing: falta severity\"\n    );\n\n    return null;\n}\n\n\nif (\n    alarm.state !== \"ACTIVE\" &&\n    alarm.state !== \"CLEARED\"\n) {\n\n    node.error(\n        \"Severity / Routing: estado inválido: \" +\n        alarm.state\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 2. SYSTEM CONFIG\n// ======================================================\n\nconst systemConfig =\n    global.get(\"systemConfig\");\n\n\nif (\n    !systemConfig ||\n    typeof systemConfig !== \"object\"\n) {\n\n    node.error(\n        \"Severity / Routing: systemConfig no está cargado.\"\n    );\n\n    return null;\n}\n\n\nconst notifications =\n    systemConfig.notifications;\n\n\nif (\n    !notifications ||\n    typeof notifications !== \"object\"\n) {\n\n    node.error(\n        \"Severity / Routing: falta configuración notifications.\"\n    );\n\n    return null;\n}\n\n\n// ======================================================\n// 3. DISPONIBILIDAD DE CANALES\n// ======================================================\n\nconst enabled = {\n\n    whatsapp:\n        notifications.whatsapp?.enabled === true,\n\n    email:\n        notifications.email?.enabled === true,\n\n    telegram:\n        notifications.telegram?.enabled === true\n};\n\n\n// ======================================================\n// 4. POLÍTICA SEGÚN SEVERIDAD\n// ======================================================\n\nconst policy = {\n\n    whatsapp:\n        false,\n\n    email:\n        false,\n\n    telegram:\n        false\n};\n\n\nswitch (\n    alarm.severity\n) {\n\n    // ==================================================\n    // CRITICAL\n    // ==================================================\n\n    case \"CRITICAL\":\n\n        policy.whatsapp =\n            true;\n\n        policy.email =\n            true;\n\n        policy.telegram =\n            true;\n\n        break;\n\n\n    // ==================================================\n    // WARNING\n    // ==================================================\n\n    case \"WARNING\":\n\n        policy.whatsapp =\n            false;\n\n        policy.email =\n            true;\n\n        policy.telegram =\n            false;\n\n        break;\n\n\n    // ==================================================\n    // INFO\n    // ==================================================\n\n    case \"INFO\":\n\n        // Email únicamente.\n        // No genera WhatsApp ni Telegram.\n\n        policy.whatsapp =\n            false;\n\n        policy.email =\n            true;\n\n        policy.telegram =\n            false;\n\n        break;\n\n\n    // ==================================================\n    // SEVERIDAD DESCONOCIDA\n    // ==================================================\n\n    default:\n\n        node.error(\n            \"Severity / Routing: severidad desconocida: \" +\n            alarm.severity\n        );\n\n        return null;\n}\n\n\n// ======================================================\n// 5. ROUTING EFECTIVO\n// ======================================================\n//\n// Canal efectivo =\n//\n//     policy && enabled\n//\n// ======================================================\n\nmsg.routing = {\n\n    whatsapp:\n        policy.whatsapp &&\n        enabled.whatsapp,\n\n    email:\n        policy.email &&\n        enabled.email,\n\n    telegram:\n        policy.telegram &&\n        enabled.telegram\n};\n\n\n// ======================================================\n// 6. METADATA DE DIAGNÓSTICO\n// ======================================================\n//\n// Útil para Debug y para el futuro manual.\n//\n// routingPolicy:\n//\n//   qué debería enviarse por severidad\n//\n// notificationChannels:\n//\n//   qué está actualmente habilitado\n//\n// routing:\n//\n//   qué realmente se enviará\n//\n// ======================================================\n\nmsg.routingPolicy = {\n\n    whatsapp:\n        policy.whatsapp,\n\n    email:\n        policy.email,\n\n    telegram:\n        policy.telegram\n};\n\n\nmsg.notificationChannels = {\n\n    whatsapp:\n        enabled.whatsapp,\n\n    email:\n        enabled.email,\n\n    telegram:\n        enabled.telegram\n};\n\n\n// ======================================================\n// 7. STATUS\n// ======================================================\n\nconst activeChannels =\n    Object.entries(msg.routing)\n        .filter(\n            ([, value]) =>\n                value === true\n        )\n        .map(\n            ([key]) =>\n                key\n        );\n\n\nif (\n    activeChannels.length === 0\n) {\n\n    node.status({\n\n        fill:\n            \"grey\",\n\n        shape:\n            \"ring\",\n\n        text:\n            \"SIN CANALES EXTERNOS\"\n\n    });\n\n}\nelse {\n\n    node.status({\n\n        fill:\n            \"green\",\n\n        shape:\n            \"dot\",\n\n        text:\n            activeChannels.join(\", \")\n\n    });\n}\n\n\n// ======================================================\n// SALIDA\n// ======================================================\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 570,
        "y": 140,
        "wires": [
            [
                "d3b56f1803a6558d",
                "f5a0667476b40e71",
                "7656109f7d38530a",
                "2eeb6aef1b2bfd1a"
            ]
        ]
    },
    {
        "id": "d3b56f1803a6558d",
        "type": "switch",
        "z": "087926ec68603352",
        "name": "",
        "property": "routing.whatsapp",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 270,
        "y": 220,
        "wires": [
            [
                "d5f5df86484aebc6",
                "e9c48dedcd0c9b57"
            ]
        ]
    },
    {
        "id": "d5f5df86484aebc6",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Prepare Whatsapp QR",
        "func": "// =====================================================\n// PREPARE WHATSAPP QR\n// Genera un mensaje por destinatario configurado\n// =====================================================\n\nif (!msg.whatsappMessage) {\n    node.error(\n        \"No existe msg.whatsappMessage\",\n        msg\n    );\n\n    return null;\n}\n\n\n// -----------------------------------------------------\n// SYSTEM CONFIG\n// -----------------------------------------------------\n\nconst systemConfig =\n    global.get(\"systemConfig\");\n\nif (!systemConfig) {\n    node.error(\n        \"systemConfig no está cargado\",\n        msg\n    );\n\n    return null;\n}\n\n\nconst qr =\n    systemConfig.notifications\n        ?.whatsapp\n        ?.qr;\n\n\nif (!qr) {\n    node.error(\n        \"No existe notifications.whatsapp.qr\",\n        msg\n    );\n\n    return null;\n}\n\n\nif (qr.enabled !== true) {\n    return null;\n}\n\n\nif (\n    !Array.isArray(qr.recipients) ||\n    qr.recipients.length === 0\n) {\n    node.error(\n        \"whatsapp.qr.recipients está vacío\",\n        msg\n    );\n\n    return null;\n}\n\n\n// -----------------------------------------------------\n// GENERAR UN MSG POR DESTINATARIO\n// -----------------------------------------------------\n\nconst messages = [];\n\n\nfor (const recipient of qr.recipients) {\n\n    if (!recipient.phone) {\n\n        node.warn(\n            \"Destinatario WhatsApp sin teléfono: \" +\n            (recipient.name || \"sin nombre\")\n        );\n\n        continue;\n    }\n\n\n    // Dejamos solamente números\n    const phone =\n        String(recipient.phone)\n            .replace(/\\D/g, \"\");\n\n\n    if (!phone) {\n        continue;\n    }\n\n\n    const out = {\n        ...msg,\n\n        payload:\n            msg.whatsappMessage,\n\n        whatsapp: {\n            ...(msg.whatsapp || {}),\n\n            peer:\n                phone +\n                \"@s.whatsapp.net\"\n        },\n\n        notification: {\n            channel:\n                \"whatsapp_qr\",\n\n            recipientName:\n                recipient.name ||\n                phone,\n\n            recipientPhone:\n                phone\n        }\n    };\n\n\n    messages.push(out);\n}\n\n\n// -----------------------------------------------------\n// SALIDA\n// -----------------------------------------------------\n\nif (messages.length === 0) {\n\n    node.error(\n        \"No se generaron mensajes WhatsApp QR\",\n        msg\n    );\n\n    return null;\n}\n\n\n// Un único output.\n// Node-RED enviará cada msg individualmente.\nreturn [messages];",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 480,
        "y": 220,
        "wires": [
            [
                "d4f4d7c2e9b00104"
            ]
        ]
    },
    {
        "id": "f5a0667476b40e71",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Alarm Log",
        "func": "// ============================================\n// ALARM LOG\n// ============================================\n//\n// Registro temporal de eventos de alarma.\n//\n// Más adelante esta salida irá a la\n// base de datos histórica.\n// ============================================\n\n\nconst alarm = msg.alarm;\n\n\n// --------------------------------------------\n// VALIDACIÓN\n// --------------------------------------------\n\nif (!alarm) {\n    node.error(\"Alarm Log: no existe msg.alarm\");\n    return null;\n}\n\n\n// --------------------------------------------\n// CREAR REGISTRO\n// --------------------------------------------\n\nconst logEntry = {\n\n    timestamp: alarm.timestamp,\n\n    id: alarm.id,\n\n    device: alarm.device,\n\n    point: alarm.point,\n\n    value: alarm.value,\n\n    unit: alarm.unit,\n\n    severity: alarm.severity,\n\n    state: alarm.state,\n\n    message: alarm.message,\n\n    durationMs:\n        alarm.durationMs !== undefined\n            ? alarm.durationMs\n            : null\n};\n\n\n// --------------------------------------------\n// OBTENER LOG ACTUAL\n// --------------------------------------------\n\nlet alarmLog =\n    flow.get(\"alarmLog\") || [];\n\n\n// --------------------------------------------\n// AGREGAR EVENTO\n// --------------------------------------------\n\nalarmLog.push(logEntry);\n\n\n// --------------------------------------------\n// LIMITAR MEMORIA\n// --------------------------------------------\n//\n// Por ahora mantenemos los últimos\n// 1000 eventos.\n//\n// Cuando usemos InfluxDB esto dejará de ser\n// nuestro almacenamiento definitivo.\n// --------------------------------------------\n\nif (alarmLog.length > 1000) {\n\n    alarmLog.shift();\n}\n\n\n// --------------------------------------------\n// GUARDAR\n// --------------------------------------------\n\nflow.set(\n    \"alarmLog\",\n    alarmLog\n);\n\n\n// --------------------------------------------\n// SALIDA\n// --------------------------------------------\n\nmsg.payload = logEntry;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 850,
        "y": 140,
        "wires": [
            []
        ]
    },
    {
        "id": "8fbb2656deee15fd",
        "type": "debug",
        "z": "087926ec68603352",
        "name": "debug 33",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "alarm",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 220,
        "y": 60,
        "wires": []
    },
    {
        "id": "71d2f9ee07d8393f",
        "type": "debug",
        "z": "087926ec68603352",
        "name": "debug 34",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "whatsappMessage",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 420,
        "y": 60,
        "wires": []
    },
    {
        "id": "7656109f7d38530a",
        "type": "debug",
        "z": "087926ec68603352",
        "name": "debug 35",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "routing",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 660,
        "y": 60,
        "wires": []
    },
    {
        "id": "ae0b2cafe16586dc",
        "type": "link in",
        "z": "087926ec68603352",
        "name": "Alarm Event In",
        "links": [
            "1a1c89722ae7a15e"
        ],
        "x": 145,
        "y": 140,
        "wires": [
            [
                "7f0516fb8d06e9c2",
                "8fbb2656deee15fd"
            ]
        ]
    },
    {
        "id": "2eeb6aef1b2bfd1a",
        "type": "switch",
        "z": "087926ec68603352",
        "name": "",
        "property": "routing.email",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 290,
        "y": 360,
        "wires": [
            [
                "701332ee5b9b4b5b"
            ]
        ]
    },
    {
        "id": "701332ee5b9b4b5b",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Prepare email",
        "func": "// ============================================\n// PREPARE EMAIL\n// ============================================\n//\n// RESPONSABILIDAD:\n//\n// Recibir un evento normalizado:\n//\n//     msg.alarm\n//\n// y generar un mensaje NUEVO y mínimo\n// destinado exclusivamente al nodo de Email.\n//\n// CONFIGURACIÓN:\n//\n// Los destinatarios se obtienen desde:\n//\n//     global.systemConfig\n//         .notifications\n//         .email\n//         .recipients\n//\n// SALIDA:\n//\n//     msg._msgid\n//     msg.to\n//     msg.topic\n//     msg.payload\n//\n// NO propagamos:\n//\n// - whatsappMessage\n// - routing\n// - alarm\n// - alarmValue\n// - healthAlarm\n// - device\n// - variable\n// - point\n// - _event\n// - metadata de otros canales\n//\n// ============================================\n\n\n// ============================================\n// 1. ALARMA\n// ============================================\n\nconst alarm =\n    msg.alarm;\n\n\n// ============================================\n// 2. VALIDACIÓN DE ALARMA\n// ============================================\n\nif (\n    !alarm ||\n    typeof alarm !== \"object\"\n) {\n\n    node.error(\n        \"Prepare Email: no existe msg.alarm\"\n    );\n\n    return null;\n}\n\n\nif (\n    !alarm.device ||\n    typeof alarm.device !== \"object\"\n) {\n\n    node.error(\n        \"Prepare Email: falta alarm.device\"\n    );\n\n    return null;\n}\n\n\nif (\n    !alarm.point ||\n    typeof alarm.point !== \"object\"\n) {\n\n    node.error(\n        \"Prepare Email: falta alarm.point\"\n    );\n\n    return null;\n}\n\n\nif (\n    typeof alarm.timestamp !== \"number\"\n) {\n\n    node.error(\n        \"Prepare Email: timestamp inválido\"\n    );\n\n    return null;\n}\n\n\n// ============================================\n// 3. FECHA\n// ============================================\n\nconst date =\n    new Date(\n        alarm.timestamp\n    );\n\n\nconst dateString =\n    date.toLocaleString(\n        \"es-UY\",\n        {\n            timeZone:\n                \"America/Montevideo\"\n        }\n    );\n\n\n// ============================================\n// 4. SEVERIDAD\n// ============================================\n\nlet severityText =\n    alarm.severity || \"UNKNOWN\";\n\n\nswitch (\n    alarm.severity\n) {\n\n    case \"CRITICAL\":\n\n        severityText =\n            \"CRÍTICA\";\n\n        break;\n\n\n    case \"WARNING\":\n\n        severityText =\n            \"ADVERTENCIA\";\n\n        break;\n\n\n    case \"INFO\":\n\n        severityText =\n            \"INFORMACIÓN\";\n\n        break;\n}\n\n\n// ============================================\n// 5. ESTADO\n// ============================================\n\nlet stateText;\nlet subjectPrefix;\n\n\nif (\n    alarm.state === \"ACTIVE\"\n) {\n\n    stateText =\n        \"ACTIVA\";\n\n    subjectPrefix =\n        \"ALARMA BMS\";\n\n}\nelse if (\n    alarm.state === \"CLEARED\"\n) {\n\n    stateText =\n        \"RESTABLECIDA\";\n\n    subjectPrefix =\n        \"ALARMA RESTABLECIDA\";\n\n}\nelse {\n\n    node.error(\n        \"Prepare Email: estado desconocido: \" +\n        alarm.state\n    );\n\n    return null;\n}\n\n\n// ============================================\n// 6. DURACIÓN\n// ============================================\n\nlet durationText =\n    \"\";\n\n\nif (\n    alarm.state === \"CLEARED\" &&\n    typeof alarm.durationMs === \"number\"\n) {\n\n    const totalSeconds =\n        Math.floor(\n            alarm.durationMs / 1000\n        );\n\n\n    const hours =\n        Math.floor(\n            totalSeconds / 3600\n        );\n\n\n    const minutes =\n        Math.floor(\n            (totalSeconds % 3600) / 60\n        );\n\n\n    const seconds =\n        totalSeconds % 60;\n\n\n    if (\n        hours > 0\n    ) {\n\n        durationText =\n            `${hours} h ${minutes} min ${seconds} s`;\n\n    }\n    else if (\n        minutes > 0\n    ) {\n\n        durationText =\n            `${minutes} min ${seconds} s`;\n\n    }\n    else {\n\n        durationText =\n            `${seconds} s`;\n    }\n}\n\n\n// ============================================\n// 7. CONFIGURACIÓN EMAIL\n// ============================================\n\nconst systemConfig =\n    global.get(\n        \"systemConfig\"\n    );\n\n\nif (\n    !systemConfig ||\n    typeof systemConfig !== \"object\"\n) {\n\n    node.error(\n        \"Prepare Email: systemConfig no está cargado.\"\n    );\n\n    return null;\n}\n\n\nif (\n    !systemConfig.notifications ||\n    typeof systemConfig.notifications !== \"object\"\n) {\n\n    node.error(\n        \"Prepare Email: falta configuración notifications.\"\n    );\n\n    return null;\n}\n\n\nconst emailConfig =\n    systemConfig.notifications.email;\n\n\nif (\n    !emailConfig ||\n    typeof emailConfig !== \"object\"\n) {\n\n    node.error(\n        \"Prepare Email: falta notifications.email.\"\n    );\n\n    return null;\n}\n\n\n// ============================================\n// 8. VERIFICAR CANAL HABILITADO\n// ============================================\n\nif (\n    emailConfig.enabled !== true\n) {\n\n    node.warn(\n        \"Prepare Email: canal Email deshabilitado.\"\n    );\n\n    return null;\n}\n\n\n// ============================================\n// 9. DESTINATARIOS\n// ============================================\n\nif (\n    !Array.isArray(\n        emailConfig.recipients\n    ) ||\n    emailConfig.recipients.length === 0\n) {\n\n    node.error(\n        \"Prepare Email: no hay destinatarios configurados.\"\n    );\n\n    return null;\n}\n\n\nconst recipients =\n    emailConfig.recipients\n        .filter(\n            value =>\n                typeof value === \"string\" &&\n                value.trim() !== \"\"\n        )\n        .map(\n            value =>\n                value.trim()\n        );\n\n\nif (\n    recipients.length === 0\n) {\n\n    node.error(\n        \"Prepare Email: no hay destinatarios válidos.\"\n    );\n\n    return null;\n}\n\n\n// node-red-node-email admite múltiples\n// destinatarios separados por coma.\n\nconst recipient =\n    recipients.join(\",\");\n\n\n// ============================================\n// 10. ASUNTO\n// ============================================\n\nconst subject =\n    `[${subjectPrefix}] ` +\n    `${alarm.device.name} - ` +\n    `${alarm.point.name}`;\n\n\n// ============================================\n// 11. CUERPO\n// ============================================\n\nlet body =\n\n`SISTEMA BMS - SANATORIO\n\n${subjectPrefix}\n\nEquipo: ${alarm.device.name}\nAlarma: ${alarm.point.name}\nEstado: ${stateText}\nSeveridad: ${severityText}\n\nDescripción:\n${alarm.message}\n\nFecha: ${dateString}`;\n\n\n// ============================================\n// 12. DURACIÓN\n// ============================================\n\nif (\n    durationText\n) {\n\n    body +=\n        `\\nDuración de la alarma: ${durationText}`;\n}\n\n\n// ============================================\n// 13. INFORMACIÓN TÉCNICA\n// ============================================\n\nbody +=\n\n`\n\n----------------------------------------\nInformación técnica\n\nDevice ID: ${alarm.device.id}\nPoint ID: ${alarm.point.id}\nAlarm ID: ${alarm.id}\nValor: ${alarm.value}\n----------------------------------------\n\nMensaje generado automáticamente por el sistema BMS.\n`;\n\n\n// ============================================\n// 14. MENSAJE EMAIL LIMPIO\n// ============================================\n//\n// Creamos un objeto NUEVO.\n//\n// No propagamos propiedades utilizadas por:\n//\n// - Alarm Engine\n// - Alarm Formatter\n// - Routing\n// - WhatsApp\n//\n// ============================================\n\nconst emailMsg = {\n\n    _msgid:\n        msg._msgid,\n\n    to:\n        recipient,\n\n    topic:\n        subject,\n\n    payload:\n        body\n};\n\n\n// ============================================\n// 15. STATUS\n// ============================================\n\nnode.status({\n\n    fill:\n        \"green\",\n\n    shape:\n        \"dot\",\n\n    text:\n        `${recipients.length} destinatario(s)`\n});\n\n\n// ============================================\n// 16. SALIDA\n// ============================================\n\nreturn emailMsg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 460,
        "y": 360,
        "wires": [
            [
                "320e94ada7709d53",
                "2097545c8891eeb5"
            ]
        ]
    },
    {
        "id": "320e94ada7709d53",
        "type": "debug",
        "z": "087926ec68603352",
        "name": "debug 37",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 680,
        "y": 360,
        "wires": []
    },
    {
        "id": "58b7cf4899a8eab8",
        "type": "inject",
        "z": "087926ec68603352",
        "name": "Read Log",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 240,
        "y": 760,
        "wires": [
            [
                "a6670c2229c363da"
            ]
        ]
    },
    {
        "id": "a6670c2229c363da",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Read Alarm log",
        "func": "// ======================================================\n// READ ALARM LOG\n// ======================================================\n\nconst alarmLog =\n    flow.get(\"alarmLog\") || [];\n\n\nmsg.payload = {\n\n    count:\n        alarmLog.length,\n\n    alarms:\n        alarmLog\n\n};\n\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 440,
        "y": 760,
        "wires": [
            [
                "b1b7f10d47467217"
            ]
        ]
    },
    {
        "id": "b1b7f10d47467217",
        "type": "debug",
        "z": "087926ec68603352",
        "name": "Alarm Log",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 630,
        "y": 760,
        "wires": []
    },
    {
        "id": "5981e916471743ad",
        "type": "inject",
        "z": "087926ec68603352",
        "name": "Clear Log",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 240,
        "y": 820,
        "wires": [
            [
                "1af14e24381f79f9"
            ]
        ]
    },
    {
        "id": "1af14e24381f79f9",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Clear Alarm log",
        "func": "// ======================================================\n// CLEAR ALARM LOG\n// ======================================================\n\nflow.set(\n    \"alarmLog\",\n    []\n);\n\n\nmsg.payload = {\n\n    status:\n        \"OK\",\n\n    message:\n        \"Alarm Log limpiado\",\n\n    timestamp:\n        new Date().toISOString()\n\n};\n\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 440,
        "y": 820,
        "wires": [
            []
        ]
    },
    {
        "id": "c34fa46ef5fe0835",
        "type": "http in",
        "z": "087926ec68603352",
        "name": "API - Alarm History",
        "url": "/bms/api/alarms",
        "method": "get",
        "upload": false,
        "skipBodyParsing": false,
        "swaggerDoc": "",
        "x": 250,
        "y": 620,
        "wires": [
            [
                "194a136fda392a27"
            ]
        ]
    },
    {
        "id": "df7b5cce750b48de",
        "type": "http response",
        "z": "087926ec68603352",
        "name": "",
        "statusCode": "",
        "headers": {},
        "x": 710,
        "y": 620,
        "wires": []
    },
    {
        "id": "194a136fda392a27",
        "type": "function",
        "z": "087926ec68603352",
        "name": "API - Read Alarm Log",
        "func": "// ======================================================\n// API - READ ALARM LOG\n// ======================================================\n//\n// Expone el Alarm Log actual mediante HTTP.\n//\n// Endpoint:\n//\n// GET /bms/api/alarms\n//\n// IMPORTANTE:\n// alarmLog pertenece al flow \"80 - Notification Engine\".\n// ======================================================\n\n\n// ------------------------------------------------------\n// LEER LOG\n// ------------------------------------------------------\n\nconst alarmLog =\n    flow.get(\"alarmLog\") || [];\n\n\n// ------------------------------------------------------\n// VALIDAR\n// ------------------------------------------------------\n\nif (!Array.isArray(alarmLog)) {\n\n    msg.statusCode = 500;\n\n    msg.headers = {\n        \"Content-Type\":\n            \"application/json; charset=utf-8\",\n\n        \"Cache-Control\":\n            \"no-store\"\n    };\n\n    msg.payload = {\n\n        ok:\n            false,\n\n        error:\n            \"alarmLog no contiene un array válido\"\n    };\n\n    return msg;\n}\n\n\n// ------------------------------------------------------\n// COPIA PARA VISUALIZACIÓN\n// ------------------------------------------------------\n//\n// alarmLog internamente:\n// viejo → nuevo\n//\n// Para la pantalla queremos:\n// nuevo → viejo\n//\n// slice() evita modificar el array original.\n// ------------------------------------------------------\n\nconst alarms =\n    alarmLog\n        .slice()\n        .reverse();\n\n\n// ------------------------------------------------------\n// RESPUESTA HTTP\n// ------------------------------------------------------\n\nmsg.statusCode = 200;\n\nmsg.headers = {\n\n    \"Content-Type\":\n        \"application/json; charset=utf-8\",\n\n    \"Cache-Control\":\n        \"no-store\"\n};\n\n\nmsg.payload = {\n\n    ok:\n        true,\n\n    generatedAt:\n        new Date().toISOString(),\n\n    count:\n        alarms.length,\n\n    alarms:\n        alarms\n};\n\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 480,
        "y": 620,
        "wires": [
            [
                "df7b5cce750b48de"
            ]
        ]
    },
    {
        "id": "e11c7e1ebf550b86",
        "type": "http in",
        "z": "087926ec68603352",
        "name": "Alarm History Page",
        "url": "/bms/alarm-history",
        "method": "get",
        "upload": false,
        "skipBodyParsing": false,
        "swaggerDoc": "",
        "x": 250,
        "y": 680,
        "wires": [
            [
                "f54c214c19bb0cbb"
            ]
        ]
    },
    {
        "id": "f54c214c19bb0cbb",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Alarm History page",
        "func": "// ======================================================\n// BMS - ALARM HISTORY PAGE\n// ======================================================\n//\n// Página HTML para visualizar:\n//\n//     GET /bms/api/alarms\n//\n// No modifica alarmLog.\n// Sólo presenta la información.\n// ======================================================\n\nmsg.statusCode = 200;\n\nmsg.headers = {\n    \"Content-Type\": \"text/html; charset=utf-8\",\n    \"Cache-Control\": \"no-store\"\n};\n\nmsg.payload = `<!DOCTYPE html>\n<html lang=\"es\">\n<head>\n\n<meta charset=\"UTF-8\">\n\n<meta\n    name=\"viewport\"\n    content=\"width=device-width, initial-scale=1\"\n>\n\n<title>Historial de Alarmas BMS</title>\n\n<style>\n\n* {\n    box-sizing: border-box;\n}\n\nbody {\n    margin: 0;\n    font-family:\n        Arial,\n        Helvetica,\n        sans-serif;\n\n    background: #f3f4f6;\n    color: #1f2937;\n}\n\n.container {\n    width: 100%;\n    padding: 16px;\n}\n\n.header {\n    display: flex;\n    justify-content: space-between;\n    align-items: center;\n    gap: 15px;\n    margin-bottom: 14px;\n}\n\n.title {\n    font-size: 22px;\n    font-weight: 600;\n}\n\n.subtitle {\n    margin-top: 4px;\n    font-size: 12px;\n    color: #6b7280;\n}\n\n.status {\n    font-size: 12px;\n    color: #6b7280;\n}\n\n.toolbar {\n    display: flex;\n    flex-wrap: wrap;\n    gap: 8px;\n    margin-bottom: 12px;\n}\n\nbutton,\nselect,\ninput {\n    border: 1px solid #d1d5db;\n    border-radius: 5px;\n    background: white;\n    padding: 7px 10px;\n    font-size: 13px;\n}\n\nbutton {\n    cursor: pointer;\n}\n\nbutton.active {\n    background: #374151;\n    color: white;\n}\n\ninput {\n    min-width: 220px;\n}\n\n.summary {\n    display: flex;\n    gap: 18px;\n    margin-bottom: 10px;\n    font-size: 13px;\n}\n\n.summary strong {\n    font-size: 15px;\n}\n\n.table-container {\n    background: white;\n    border: 1px solid #d1d5db;\n    border-radius: 6px;\n    overflow: auto;\n}\n\ntable {\n    width: 100%;\n    border-collapse: collapse;\n    min-width: 900px;\n}\n\nth {\n    position: sticky;\n    top: 0;\n\n    background: #e5e7eb;\n\n    text-align: left;\n    font-size: 12px;\n    font-weight: 600;\n\n    padding: 9px;\n\n    border-bottom: 1px solid #cbd5e1;\n}\n\ntd {\n    padding: 8px 9px;\n\n    font-size: 12px;\n\n    border-bottom: 1px solid #e5e7eb;\n\n    vertical-align: top;\n}\n\ntr:hover {\n    background: #f9fafb;\n}\n\n.badge {\n    display: inline-block;\n\n    border-radius: 4px;\n\n    padding: 3px 7px;\n\n    font-size: 11px;\n    font-weight: 600;\n}\n\n.CRITICAL {\n    background: #fee2e2;\n    color: #991b1b;\n}\n\n.WARNING {\n    background: #fef3c7;\n    color: #92400e;\n}\n\n.INFO {\n    background: #dbeafe;\n    color: #1e40af;\n}\n\n.ACTIVE {\n    background: #fee2e2;\n    color: #991b1b;\n}\n\n.CLEARED {\n    background: #dcfce7;\n    color: #166534;\n}\n\n.empty {\n    padding: 30px;\n    text-align: center;\n    color: #6b7280;\n}\n\n.error {\n    color: #b91c1c;\n}\n\n</style>\n\n</head>\n\n<body>\n\n<div class=\"container\">\n\n    <div class=\"header\">\n\n        <div>\n\n            <div class=\"title\">\n                Historial de Alarmas\n            </div>\n\n            <div class=\"subtitle\">\n                Sistema BMS - Sanatorio\n            </div>\n\n        </div>\n\n        <div\n            id=\"lastUpdate\"\n            class=\"status\"\n        >\n            Cargando...\n        </div>\n\n    </div>\n\n\n    <div class=\"toolbar\">\n\n        <button\n            id=\"filterAll\"\n            class=\"active\"\n        >\n            Todos\n        </button>\n\n        <button id=\"filterActive\">\n            Activaciones\n        </button>\n\n        <button id=\"filterCleared\">\n            Restablecimientos\n        </button>\n\n\n        <select id=\"severity\">\n\n            <option value=\"\">\n                Todas las severidades\n            </option>\n\n            <option value=\"CRITICAL\">\n                Críticas\n            </option>\n\n            <option value=\"WARNING\">\n                Advertencias\n            </option>\n\n            <option value=\"INFO\">\n                Información\n            </option>\n\n        </select>\n\n\n        <input\n            id=\"search\"\n            type=\"text\"\n            placeholder=\"Buscar equipo o alarma...\"\n        >\n\n\n        <button id=\"refresh\">\n            Actualizar\n        </button>\n\n    </div>\n\n\n    <div class=\"summary\">\n\n        <div>\n            Eventos:\n            <strong id=\"eventCount\">0</strong>\n        </div>\n\n        <div>\n            Mostrando:\n            <strong id=\"visibleCount\">0</strong>\n        </div>\n\n    </div>\n\n\n    <div class=\"table-container\">\n\n        <table>\n\n            <thead>\n\n                <tr>\n\n                    <th>Fecha</th>\n\n                    <th>Equipo</th>\n\n                    <th>Alarma</th>\n\n                    <th>Severidad</th>\n\n                    <th>Evento</th>\n\n                    <th>Duración</th>\n\n                    <th>Descripción</th>\n\n                </tr>\n\n            </thead>\n\n            <tbody id=\"alarmTable\">\n            </tbody>\n\n        </table>\n\n        <div\n            id=\"empty\"\n            class=\"empty\"\n            style=\"display:none\"\n        >\n            No existen eventos para mostrar.\n        </div>\n\n    </div>\n\n</div>\n\n\n<script>\n\nlet alarms = [];\n\nlet stateFilter = \"\";\n\n\n// ======================================================\n// FECHA\n// ======================================================\n\nconst dateFormatter =\n    new Intl.DateTimeFormat(\n        \"es-UY\",\n        {\n            timeZone:\n                \"America/Montevideo\",\n\n            year:\n                \"numeric\",\n\n            month:\n                \"2-digit\",\n\n            day:\n                \"2-digit\",\n\n            hour:\n                \"2-digit\",\n\n            minute:\n                \"2-digit\",\n\n            second:\n                \"2-digit\"\n        }\n    );\n\n\n// ======================================================\n// DURACIÓN\n// ======================================================\n\nfunction formatDuration(ms) {\n\n    if (\n        typeof ms !== \"number\" ||\n        !Number.isFinite(ms)\n    ) {\n\n        return \"—\";\n    }\n\n\n    const totalSeconds =\n        Math.floor(\n            ms / 1000\n        );\n\n\n    const hours =\n        Math.floor(\n            totalSeconds / 3600\n        );\n\n\n    const minutes =\n        Math.floor(\n            (totalSeconds % 3600) / 60\n        );\n\n\n    const seconds =\n        totalSeconds % 60;\n\n\n    if (hours > 0) {\n\n        return (\n            hours +\n            \" h \" +\n            minutes +\n            \" min \" +\n            seconds +\n            \" s\"\n        );\n    }\n\n\n    if (minutes > 0) {\n\n        return (\n            minutes +\n            \" min \" +\n            seconds +\n            \" s\"\n        );\n    }\n\n\n    return seconds + \" s\";\n}\n\n\n// ======================================================\n// CELDA\n// ======================================================\n\nfunction addCell(row, value) {\n\n    const cell =\n        document.createElement(\"td\");\n\n    cell.textContent =\n        value ?? \"\";\n\n    row.appendChild(cell);\n\n    return cell;\n}\n\n\n// ======================================================\n// BADGE\n// ======================================================\n\nfunction addBadgeCell(\n    row,\n    value,\n    cssClass\n) {\n\n    const cell =\n        document.createElement(\"td\");\n\n\n    const badge =\n        document.createElement(\"span\");\n\n\n    badge.className =\n        \"badge \" + cssClass;\n\n\n    badge.textContent =\n        value;\n\n\n    cell.appendChild(\n        badge\n    );\n\n\n    row.appendChild(\n        cell\n    );\n}\n\n\n// ======================================================\n// RENDER\n// ======================================================\n\nfunction render() {\n\n    const table =\n        document.getElementById(\n            \"alarmTable\"\n        );\n\n\n    const severity =\n        document.getElementById(\n            \"severity\"\n        ).value;\n\n\n    const search =\n        document\n            .getElementById(\"search\")\n            .value\n            .trim()\n            .toLowerCase();\n\n\n    const filtered =\n        alarms.filter(\n            alarm => {\n\n                if (\n                    stateFilter &&\n                    alarm.state !== stateFilter\n                ) {\n\n                    return false;\n                }\n\n\n                if (\n                    severity &&\n                    alarm.severity !== severity\n                ) {\n\n                    return false;\n                }\n\n\n                if (search) {\n\n                    const text = [\n                        alarm.device?.name,\n                        alarm.device?.id,\n                        alarm.point?.name,\n                        alarm.point?.id,\n                        alarm.message\n                    ]\n                    .filter(Boolean)\n                    .join(\" \")\n                    .toLowerCase();\n\n\n                    if (\n                        !text.includes(search)\n                    ) {\n\n                        return false;\n                    }\n                }\n\n\n                return true;\n            }\n        );\n\n\n    table.textContent = \"\";\n\n\n    for (\n        const alarm\n        of filtered\n    ) {\n\n        const row =\n            document.createElement(\"tr\");\n\n\n        addCell(\n            row,\n            dateFormatter.format(\n                new Date(\n                    alarm.timestamp\n                )\n            )\n        );\n\n\n        addCell(\n            row,\n            alarm.device?.name ||\n            alarm.device?.id ||\n            \"—\"\n        );\n\n\n        addCell(\n            row,\n            alarm.point?.name ||\n            alarm.point?.id ||\n            \"—\"\n        );\n\n\n        addBadgeCell(\n            row,\n            alarm.severity ||\n            \"—\",\n            alarm.severity || \"\"\n        );\n\n\n        addBadgeCell(\n            row,\n\n            alarm.state === \"ACTIVE\"\n                ? \"ACTIVADA\"\n                : (\n                    alarm.state === \"CLEARED\"\n                        ? \"RESTABLECIDA\"\n                        : alarm.state\n                ),\n\n            alarm.state || \"\"\n        );\n\n\n        addCell(\n            row,\n            formatDuration(\n                alarm.durationMs\n            )\n        );\n\n\n        addCell(\n            row,\n            alarm.message || \"\"\n        );\n\n\n        table.appendChild(\n            row\n        );\n    }\n\n\n    document.getElementById(\n        \"visibleCount\"\n    ).textContent =\n        filtered.length;\n\n\n    document.getElementById(\n        \"empty\"\n    ).style.display =\n        filtered.length === 0\n            ? \"block\"\n            : \"none\";\n}\n\n\n// ======================================================\n// CARGA API\n// ======================================================\n\nasync function loadAlarms() {\n\n    const status =\n        document.getElementById(\n            \"lastUpdate\"\n        );\n\n\n    try {\n\n        const response =\n            await fetch(\n                \"/bms/api/alarms\",\n                {\n                    cache:\n                        \"no-store\"\n                }\n            );\n\n\n        if (!response.ok) {\n\n            throw new Error(\n                \"HTTP \" +\n                response.status\n            );\n        }\n\n\n        const data =\n            await response.json();\n\n\n        if (\n            data.ok !== true ||\n            !Array.isArray(data.alarms)\n        ) {\n\n            throw new Error(\n                \"Respuesta API inválida\"\n            );\n        }\n\n\n        alarms =\n            data.alarms;\n\n\n        document.getElementById(\n            \"eventCount\"\n        ).textContent =\n            data.count;\n\n\n        status.classList.remove(\n            \"error\"\n        );\n\n\n        status.textContent =\n            \"Actualizado: \" +\n            new Date()\n                .toLocaleTimeString(\n                    \"es-UY\"\n                );\n\n\n        render();\n\n    }\n    catch (error) {\n\n        status.classList.add(\n            \"error\"\n        );\n\n\n        status.textContent =\n            \"Error de comunicación\";\n    }\n}\n\n\n// ======================================================\n// FILTROS\n// ======================================================\n\nfunction setStateFilter(\n    value,\n    buttonId\n) {\n\n    stateFilter =\n        value;\n\n\n    document\n        .querySelectorAll(\n            \".toolbar button\"\n        )\n        .forEach(\n            button =>\n                button.classList.remove(\n                    \"active\"\n                )\n        );\n\n\n    document.getElementById(\n        buttonId\n    ).classList.add(\n        \"active\"\n    );\n\n\n    render();\n}\n\n\ndocument.getElementById(\n    \"filterAll\"\n).onclick =\n    () =>\n        setStateFilter(\n            \"\",\n            \"filterAll\"\n        );\n\n\ndocument.getElementById(\n    \"filterActive\"\n).onclick =\n    () =>\n        setStateFilter(\n            \"ACTIVE\",\n            \"filterActive\"\n        );\n\n\ndocument.getElementById(\n    \"filterCleared\"\n).onclick =\n    () =>\n        setStateFilter(\n            \"CLEARED\",\n            \"filterCleared\"\n        );\n\n\ndocument.getElementById(\n    \"severity\"\n).onchange =\n    render;\n\n\ndocument.getElementById(\n    \"search\"\n).oninput =\n    render;\n\n\ndocument.getElementById(\n    \"refresh\"\n).onclick =\n    loadAlarms;\n\n\n// ======================================================\n// START\n// ======================================================\n\nloadAlarms();\n\n\n// Refresco automático.\n// No recarga la página.\n// Sólo consulta el JSON.\n\nsetInterval(\n    loadAlarms,\n    5000\n);\n\n</script>\n\n</body>\n</html>`;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 470,
        "y": 680,
        "wires": [
            [
                "4ec5193143e7ca9c"
            ]
        ]
    },
    {
        "id": "4ec5193143e7ca9c",
        "type": "http response",
        "z": "087926ec68603352",
        "name": "",
        "statusCode": "",
        "headers": {},
        "x": 710,
        "y": 680,
        "wires": []
    },
    {
        "id": "2097545c8891eeb5",
        "type": "e-mail",
        "z": "087926ec68603352",
        "server": "zcs86.semm-mautone.local",
        "port": "587",
        "authtype": "BASIC",
        "saslformat": true,
        "token": "oauth2Response.access_token",
        "secure": false,
        "tls": false,
        "name": "",
        "dname": "Zimbra email",
        "x": 690,
        "y": 400,
        "wires": []
    },
    {
        "id": "8d99facf19f3e4f4",
        "type": "inject",
        "z": "087926ec68603352",
        "name": "Test Whatsapp Meta",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 270,
        "y": 540,
        "wires": [
            [
                "bf082af76a0b286e"
            ]
        ]
    },
    {
        "id": "bf082af76a0b286e",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Build Whatsapp Test",
        "func": "// =====================================================\n// BUILD WHATSAPP CLOUD TEST\n// Meta Cloud API - entorno TEST\n// =====================================================\n\nconst systemConfig = global.get(\"systemConfig\");\n\nif (!systemConfig) {\n    node.error(\"systemConfig no está cargado\", msg);\n    return null;\n}\n\n// -----------------------------------------------------\n// Configuración WhatsApp Cloud\n// -----------------------------------------------------\n\nconst cloud =\n    systemConfig.notifications?.whatsapp?.cloud;\n\nif (!cloud) {\n    node.error(\n        \"No existe notifications.whatsapp.cloud en systemConfig\",\n        msg\n    );\n    return null;\n}\n\nif (cloud.enabled !== true) {\n    node.warn(\"WhatsApp Cloud está deshabilitado\");\n    return null;\n}\n\n// -----------------------------------------------------\n// Validaciones\n// -----------------------------------------------------\n\nconst apiVersion = cloud.apiVersion;\nconst phoneNumberId = cloud.phoneNumberId;\nconst recipients = cloud.recipients;\n\nif (!apiVersion) {\n    node.error(\n        \"Falta whatsapp.cloud.apiVersion\",\n        msg\n    );\n    return null;\n}\n\nif (!phoneNumberId) {\n    node.error(\n        \"Falta whatsapp.cloud.phoneNumberId\",\n        msg\n    );\n    return null;\n}\n\nif (\n    !Array.isArray(recipients) ||\n    recipients.length === 0\n) {\n    node.error(\n        \"whatsapp.cloud.recipients no contiene destinatarios\",\n        msg\n    );\n    return null;\n}\n\n// -----------------------------------------------------\n// URL Meta Cloud API\n// -----------------------------------------------------\n\nconst url =\n    `https://graph.facebook.com/${apiVersion}/${phoneNumberId}/messages`;\n\n// -----------------------------------------------------\n// Generar un mensaje por destinatario\n// -----------------------------------------------------\n\nconst messages = [];\n\nfor (const recipient of recipients) {\n\n    if (!recipient.phone) {\n        node.warn(\n            `Destinatario sin teléfono: ${recipient.name || \"sin nombre\"}`\n        );\n        continue;\n    }\n\n    // Meta espera número internacional.\n    // Eliminamos +, espacios, guiones, etc.\n    const phone =\n        String(recipient.phone)\n            .replace(/\\D/g, \"\");\n\n    if (!phone) {\n        node.warn(\n            `Número inválido para ${recipient.name || \"destinatario\"}`\n        );\n        continue;\n    }\n\n    const out = {\n        ...msg,\n\n        url: url,\n\n        headers: {\n            \"Content-Type\": \"application/json\"\n        },\n\n        payload: {\n            messaging_product: \"whatsapp\",\n\n            to: phone,\n\n            type: \"template\",\n\n            template: {\n                name: \"hello_world\",\n\n                language: {\n                    code: \"en_US\"\n                }\n            }\n        },\n\n        whatsappCloud: {\n            recipientName:\n                recipient.name || phone,\n\n            recipientPhone: phone,\n\n            environment:\n                cloud.environment || \"test\"\n        }\n    };\n\n    messages.push(out);\n}\n\n// -----------------------------------------------------\n// Resultado\n// -----------------------------------------------------\n\nif (messages.length === 0) {\n    node.error(\n        \"No se pudo generar ningún mensaje WhatsApp Cloud\",\n        msg\n    );\n    return null;\n}\n\n// Un único output.\n// Node-RED enviará cada msg individualmente.\nreturn [messages];",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 560,
        "y": 540,
        "wires": [
            [
                "1bcc8d4652541136",
                "8fcada8f1ae996e6"
            ]
        ]
    },
    {
        "id": "f365bb82cc650090",
        "type": "debug",
        "z": "087926ec68603352",
        "name": "Whatsapp responses",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 1040,
        "y": 540,
        "wires": []
    },
    {
        "id": "1bcc8d4652541136",
        "type": "http request",
        "z": "087926ec68603352",
        "name": "Meta Whatsapp API",
        "method": "POST",
        "ret": "obj",
        "paytoqs": "ignore",
        "url": "",
        "tls": "",
        "persist": false,
        "proxy": "f36b855e16b49416",
        "insecureHTTPParser": false,
        "authType": "bearer",
        "senderr": false,
        "headers": [],
        "x": 800,
        "y": 540,
        "wires": [
            [
                "f365bb82cc650090"
            ]
        ]
    },
    {
        "id": "8fcada8f1ae996e6",
        "type": "debug",
        "z": "087926ec68603352",
        "name": "Whatsapp request",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 950,
        "y": 460,
        "wires": []
    },
    {
        "id": "e9c48dedcd0c9b57",
        "type": "function",
        "z": "087926ec68603352",
        "name": "Buid Whatsapp Cloud Alarm",
        "func": "// =====================================================\n// BUILD WHATSAPP CLOUD ALARM\n// Meta WhatsApp Cloud API\n//\n// ACTIVE  -> bms_alarm_active\n// CLEARED -> bms_alarm_cleared\n// =====================================================\n\nconst systemConfig = global.get(\"systemConfig\");\n\nif (!systemConfig) {\n    node.error(\"systemConfig no está cargado\", msg);\n    return null;\n}\n\n\n// -----------------------------------------------------\n// CONFIGURACIÓN WHATSAPP CLOUD\n// -----------------------------------------------------\n\nconst cloud =\n    systemConfig.notifications?.whatsapp?.cloud;\n\nif (!cloud) {\n    node.error(\n        \"No existe notifications.whatsapp.cloud\",\n        msg\n    );\n    return null;\n}\n\nif (cloud.enabled !== true) {\n    return null;\n}\n\nif (!cloud.apiVersion) {\n    node.error(\n        \"Falta whatsapp.cloud.apiVersion\",\n        msg\n    );\n    return null;\n}\n\nif (!cloud.phoneNumberId) {\n    node.error(\n        \"Falta whatsapp.cloud.phoneNumberId\",\n        msg\n    );\n    return null;\n}\n\nif (\n    !Array.isArray(cloud.recipients) ||\n    cloud.recipients.length === 0\n) {\n    node.error(\n        \"whatsapp.cloud.recipients está vacío\",\n        msg\n    );\n    return null;\n}\n\n\n// -----------------------------------------------------\n// VALIDAR ALARMA\n// -----------------------------------------------------\n\nconst alarm = msg.alarm;\n\nif (!alarm) {\n    node.error(\n        \"No existe msg.alarm\",\n        msg\n    );\n    return null;\n}\n\nif (\n    alarm.state !== \"ACTIVE\" &&\n    alarm.state !== \"CLEARED\"\n) {\n    node.warn(\n        `Estado de alarma no soportado: ${alarm.state}`\n    );\n    return null;\n}\n\n\n// -----------------------------------------------------\n// DATOS DE LA ALARMA\n// -----------------------------------------------------\n\nconst deviceName =\n    alarm.device?.name ||\n    alarm.device?.id ||\n    \"Equipo desconocido\";\n\nconst pointName =\n    alarm.point?.name ||\n    alarm.point?.id ||\n    \"Alarma\";\n\nconst severity =\n    alarm.severity ||\n    \"INFO\";\n\nconst description =\n    alarm.message ||\n    \"Sin descripción\";\n\n\n// -----------------------------------------------------\n// FECHA\n// -----------------------------------------------------\n\nconst timestamp =\n    Number(alarm.timestamp) ||\n    Date.now();\n\nconst dateText =\n    new Date(timestamp).toLocaleString(\n        \"es-UY\",\n        {\n            timeZone: \"America/Montevideo\",\n            day: \"2-digit\",\n            month: \"2-digit\",\n            year: \"numeric\",\n            hour: \"2-digit\",\n            minute: \"2-digit\",\n            hour12: false\n        }\n    );\n\n\n// -----------------------------------------------------\n// DURACIÓN\n// -----------------------------------------------------\n\nfunction formatDuration(ms) {\n\n    const totalSeconds =\n        Math.max(\n            0,\n            Math.round(\n                Number(ms || 0) / 1000\n            )\n        );\n\n    if (totalSeconds < 60) {\n        return `${totalSeconds} s`;\n    }\n\n    const minutes =\n        Math.floor(totalSeconds / 60);\n\n    const seconds =\n        totalSeconds % 60;\n\n    if (minutes < 60) {\n        return seconds > 0\n            ? `${minutes} min ${seconds} s`\n            : `${minutes} min`;\n    }\n\n    const hours =\n        Math.floor(minutes / 60);\n\n    const remainingMinutes =\n        minutes % 60;\n\n    return remainingMinutes > 0\n        ? `${hours} h ${remainingMinutes} min`\n        : `${hours} h`;\n}\n\n\n// -----------------------------------------------------\n// TEMPLATE SEGÚN ESTADO\n// -----------------------------------------------------\n\nlet templateName;\nlet parameters;\n\nif (alarm.state === \"ACTIVE\") {\n\n    templateName =\n        \"bms_alarm_active\";\n\n    // {{1}} Equipo\n    // {{2}} Alarma\n    // {{3}} Severidad\n    // {{4}} Descripción\n    // {{5}} Fecha\n\n    parameters = [\n        {\n            type: \"text\",\n            text: String(deviceName)\n        },\n        {\n            type: \"text\",\n            text: String(pointName)\n        },\n        {\n            type: \"text\",\n            text: String(severity)\n        },\n        {\n            type: \"text\",\n            text: String(description)\n        },\n        {\n            type: \"text\",\n            text: String(dateText)\n        }\n    ];\n\n} else {\n\n    templateName =\n        \"bms_alarm_cleared\";\n\n    const duration =\n        formatDuration(\n            alarm.durationMs\n        );\n\n    // {{1}} Equipo\n    // {{2}} Alarma\n    // {{3}} Descripción\n    // {{4}} Fecha\n    // {{5}} Duración\n\n    parameters = [\n        {\n            type: \"text\",\n            text: String(deviceName)\n        },\n        {\n            type: \"text\",\n            text: String(pointName)\n        },\n        {\n            type: \"text\",\n            text: String(description)\n        },\n        {\n            type: \"text\",\n            text: String(dateText)\n        },\n        {\n            type: \"text\",\n            text: String(duration)\n        }\n    ];\n}\n\n\n// -----------------------------------------------------\n// URL\n// -----------------------------------------------------\n\nconst url =\n    `https://graph.facebook.com/${cloud.apiVersion}/${cloud.phoneNumberId}/messages`;\n\n\n// -----------------------------------------------------\n// UN MENSAJE POR DESTINATARIO\n// -----------------------------------------------------\n\nconst outputMessages = [];\n\nfor (const recipient of cloud.recipients) {\n\n    if (!recipient.phone) {\n        node.warn(\n            `Destinatario sin teléfono: ${recipient.name || \"sin nombre\"}`\n        );\n        continue;\n    }\n\n    const phone =\n        String(recipient.phone)\n            .replace(/\\D/g, \"\");\n\n    if (!phone) {\n        node.warn(\n            `Número inválido: ${recipient.name || \"destinatario\"}`\n        );\n        continue;\n    }\n\n    const out = {\n        ...msg,\n\n        url: url,\n\n        headers: {\n            \"Content-Type\": \"application/json\"\n        },\n\n        payload: {\n            messaging_product: \"whatsapp\",\n\n            to: phone,\n\n            type: \"template\",\n\n            template: {\n                name: templateName,\n\n                language: {\n                    code: \"es\"\n                },\n\n                components: [\n                    {\n                        type: \"body\",\n                        parameters: parameters\n                    }\n                ]\n            }\n        },\n\n        notification: {\n            channel: \"whatsapp_cloud\",\n\n            recipientName:\n                recipient.name || phone,\n\n            recipientPhone:\n                phone,\n\n            template:\n                templateName\n        }\n    };\n\n    outputMessages.push(out);\n}\n\n\n// -----------------------------------------------------\n// SALIDA\n// -----------------------------------------------------\n\nif (outputMessages.length === 0) {\n\n    node.error(\n        \"No se generó ningún mensaje WhatsApp Cloud\",\n        msg\n    );\n\n    return null;\n}\n\n// Un solo output del Function.\n// Envía cada mensaje individualmente.\nreturn [outputMessages];",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 500,
        "y": 280,
        "wires": [
            [
                "31a5c94576a98b21"
            ]
        ]
    },
    {
        "id": "31a5c94576a98b21",
        "type": "http request",
        "z": "087926ec68603352",
        "name": "Meta Whatsapp API",
        "method": "POST",
        "ret": "obj",
        "paytoqs": "ignore",
        "url": "",
        "tls": "",
        "persist": false,
        "proxy": "f36b855e16b49416",
        "insecureHTTPParser": false,
        "authType": "bearer",
        "senderr": false,
        "headers": [],
        "x": 780,
        "y": 280,
        "wires": [
            [
                "dc14ae2ac3d3faa4"
            ]
        ]
    },
    {
        "id": "dc14ae2ac3d3faa4",
        "type": "debug",
        "z": "087926ec68603352",
        "name": "debug Cloud",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 1030,
        "y": 280,
        "wires": []
    },
    {
        "id": "d4f4d7c2e9b00104",
        "type": "whatsapp-api-send",
        "z": "087926ec68603352",
        "account": "b2f4d7c2e9b00102",
        "name": "Send WhatsApp",
        "peer": "59892626767@s.whatsapp.net",
        "x": 780,
        "y": 220,
        "wires": [
            [
                "09164e8ae6798653"
            ]
        ]
    },
    {
        "id": "de2b2fdd58e85e82",
        "type": "modbus-flex-write",
        "z": "4ffdac17e98d3ae7",
        "name": "Haiwell",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "9d8cbf53c2eb4650",
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 420,
        "y": 240,
        "wires": [
            [
                "84675909e39065b1"
            ],
            []
        ]
    },
    {
        "id": "84675909e39065b1",
        "type": "debug",
        "z": "4ffdac17e98d3ae7",
        "name": "debug 23",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 660,
        "y": 240,
        "wires": []
    },
    {
        "id": "014401ae5b9eb581",
        "type": "inject",
        "z": "4ffdac17e98d3ae7",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "{ \"fc\":5,     \"address\":3370,     \"quantity\":1,     \"unitid\":1,  \"value\":false  }",
        "payloadType": "json",
        "x": 170,
        "y": 240,
        "wires": [
            [
                "de2b2fdd58e85e82"
            ]
        ]
    },
    {
        "id": "17911c12c266a69b",
        "type": "e-mail",
        "z": "4ffdac17e98d3ae7",
        "server": "zcs86.semm-mautone.local",
        "port": "587",
        "authtype": "BASIC",
        "saslformat": true,
        "token": "oauth2Response.access_token",
        "secure": false,
        "tls": false,
        "name": "",
        "dname": "Zimbra email",
        "x": 650,
        "y": 320,
        "wires": []
    },
    {
        "id": "54a7110e2311af54",
        "type": "inject",
        "z": "4ffdac17e98d3ae7",
        "name": "test email",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 240,
        "y": 320,
        "wires": [
            [
                "9516944720931739"
            ]
        ]
    },
    {
        "id": "9516944720931739",
        "type": "function",
        "z": "4ffdac17e98d3ae7",
        "name": "Test email",
        "func": "msg.to =\n    \"mercolux@semm-mautone.com.uy\";\n\nmsg.topic =\n    \"[BMS TEST] Prueba de envío SMTP\";\n\nmsg.payload =\n`SISTEMA BMS - SANATORIO\n\nPrueba de envío de correo desde Node-RED.\n\nSi recibe este mensaje, la comunicación SMTP entre\nel servidor BMS y Zimbra funciona correctamente.\n\nFecha: ${new Date().toLocaleString(\n    \"es-UY\",\n    {\n        timeZone: \"America/Montevideo\"\n    }\n)}\n\nEste mensaje es únicamente una prueba.`;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 320,
        "wires": [
            [
                "17911c12c266a69b",
                "d97bd62698d245e3"
            ]
        ]
    },
    {
        "id": "d97bd62698d245e3",
        "type": "debug",
        "z": "4ffdac17e98d3ae7",
        "name": "debug 3",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 640,
        "y": 360,
        "wires": []
    },
    {
        "id": "61d32fba33ee7de8",
        "type": "debug",
        "z": "6c26a882f341bc4c",
        "name": "debug 5",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 680,
        "y": 240,
        "wires": []
    },
    {
        "id": "1e9d24fb8a43617a",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "function 6",
        "func": "msg.payload = {\n    gateways: global.get(\"gateways\"),\n    devices: global.get(\"devices\"),\n    drivers: global.get(\"drivers\")\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 480,
        "y": 240,
        "wires": [
            [
                "61d32fba33ee7de8"
            ]
        ]
    },
    {
        "id": "02c3926f17669389",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "MQTT Formatter",
        "func": "const data = msg.payload;\n\nconst gateway = data.gateway;\nconst device = data.deviceId;\n\nconst messages = [];\n\nfor (const pointName in data.measurements) {\n\n    const measurement = data.measurements[pointName];\n\n    messages.push({\n\n        topic: `bms/${gateway}/${device}/${pointName}`,\n\n        payload: {\n\n            value: measurement.value,\n\n            unit: measurement.unit,\n\n            quality: \"GOOD\",\n\n            timestamp: measurement.timestamp\n\n        }\n\n    });\n\n}\n\nmsg.payload = messages;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 530.1999816894531,
        "y": 495.1999816894531,
        "wires": [
            []
        ]
    },
    {
        "id": "de3b531181c63106",
        "type": "change",
        "z": "6c26a882f341bc4c",
        "name": "Cleaner",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "payload.topic",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "payload.payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 950.1999816894531,
        "y": 495.1999816894531,
        "wires": [
            []
        ]
    },
    {
        "id": "e239438f93e0c39b",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "MQTT Formatter (new)",
        "func": "const data = msg.payload;\n\nconst gateway = data.gateway;\nconst device = data.deviceId;\n\nconst messages = [];\n\nfor (const pointName in data.measurements) {\n    const measurement = data.measurements[pointName];\n\n    // Creamos un objeto de mensaje totalmente limpio desde cero\n    messages.push({\n        _msgid: msg._msgid, // Mantenemos el ID original de Node-RED por buenas prácticas\n        topic: `bms/${gateway}/${device}/${pointName}`,\n        // Enviamos SOLO el valor numérico crudo para que FUXA lo lea de forma nativa\n        payload: measurement.value \n    });\n}\n\n// Reemplazamos el payload original por nuestro array de mensajes limpios\nmsg.payload = messages;\n\n// Eliminamos de la raíz del mensaje toda la configuración pesada de Modbus\n// para que el nodo split no la herede ni la duplique.\ndelete msg.device;\ndelete msg.driver;\ndelete msg.variables;\ndelete msg.variable;\ndelete msg.gateway;\ndelete msg.modbusRequest;\ndelete msg.responseBuffer;\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 790.1999816894531,
        "y": 495.1999816894531,
        "wires": [
            []
        ]
    },
    {
        "id": "d04af16379baaa94",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "Decode Value",
        "func": "const regs = msg.payload;\n\nif (!Array.isArray(regs)) {\n    return null;\n}\n\nconst variable = msg.variable;\n\nlet value = null;\n\n//==================================================\n// UINT16\n//==================================================\nif (variable.type === \"uint16\") {\n\n    value = regs[0];\n\n}\n\n//==================================================\n// INT16\n//==================================================\nelse if (variable.type === \"int16\") {\n\n    const buffer = Buffer.alloc(2);\n    buffer.writeUInt16BE(regs[0],0);\n    value = buffer.readInt16BE(0);\n\n}\n\n//==================================================\n// UINT32\n//==================================================\nelse if (variable.type === \"uint32\") {\n\n    // Si llegaron 4 registros, usamos solamente los dos primeros.\n    // Esto ocurre en algunos equipos (como el SCU200) que reservan\n    // espacio para una futura expansión a 64 bits.\n\n    const r0 = regs[0];\n    const r1 = regs[1];\n\n    if (variable.swap === true) {\n\n        value = ((r0 << 16) >>> 0) + r1;\n\n    } else {\n\n        value = ((r1 << 16) >>> 0) + r0;\n\n    }\n\n}\n\n//==================================================\n// INT32\n//==================================================\nelse if (variable.type === \"int32\") {\n\n    const buffer = Buffer.alloc(4);\n\n    if (variable.swap === true) {\n\n        buffer.writeUInt16BE(regs[1],0);\n        buffer.writeUInt16BE(regs[0],2);\n\n    } else {\n\n        buffer.writeUInt16BE(regs[0],0);\n        buffer.writeUInt16BE(regs[1],2);\n\n    }\n\n    value = buffer.readInt32BE(0);\n\n}\n\n//==================================================\n// FLOAT\n//==================================================\nelse if (variable.type === \"float\") {\n\n    const buffer = Buffer.alloc(4);\n\n    if (variable.swap === true) {\n\n        buffer.writeUInt16BE(regs[1],0);\n        buffer.writeUInt16BE(regs[0],2);\n\n    } else {\n\n        buffer.writeUInt16BE(regs[0],0);\n        buffer.writeUInt16BE(regs[1],2);\n\n    }\n\n    value = buffer.readFloatBE(0);\n\n}\n\n//==================================================\n\nelse {\n\n    node.error(\"Tipo desconocido: \" + variable.type);\n    return null;\n\n}\n\n// Aplicar multiplicador (viejo)\n\nif (variable.multiplier !== undefined) {\n\n    value *= variable.multiplier;\n\n}\n\n// Redondeo\n\nif (variable.decimals !== undefined) {\n\n    value = Number(value.toFixed(variable.decimals));\n\n}\n\nmsg.payload = {\n    value: value\n};\n\nreturn msg;\n\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 300,
        "y": 340,
        "wires": [
            []
        ]
    },
    {
        "id": "cb9cc3c9aaafed34",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "Buid Job",
        "func": "const device = msg.device;\n\nif (!device) {\n    node.error(\"No llegó ningún dispositivo.\");\n    return null;\n}\n\nif (!device.driver) {\n    node.error(\"El dispositivo no tiene driver.\");\n    return null;\n}\n\n//if (!Array.isArray(device.points)) {\n//    node.error(\"El dispositivo no tiene lista de puntos.\");\n//    return null;\n//}\n\nconst jobs = [];\n\nfor (const pointName of Object.keys(device.driver.variables)) {// con objects keys, dejamos de depender del puntero en devices.json\n\n    const variable = device.driver.variables[pointName];\n\n    if (!variable) {\n\n        node.warn(`La variable ${pointName} no existe en el driver ${device.driver.id}`);\n\n        continue;\n    }\n\n    jobs.push({\n\n        device: device,\n\n        point: pointName,\n\n        variable: variable,\n\n        request: {\n\n            unitid: device.slave,\n\n            fc: variable.fc,\n\n            address: variable.address,\n\n            quantity: variable.quantity\n\n        }\n\n    });\n\n}\n\nmsg.payload = jobs;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 120,
        "y": 260,
        "wires": [
            []
        ]
    },
    {
        "id": "ae24dbfdd08501e6",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "Buid Measurement",
        "func": "const deviceId = msg.device.id;\n\nif (!deviceId) {\n    node.error(\"No existe device.id\");\n    return null;\n}\n\nlet cache = flow.get(\"measurements\") || {};\n\n// Crear almacenamiento del dispositivo\nif (!cache[deviceId]) {\n    cache[deviceId] = {};\n}\n\n// Guardar la variable recibida\ncache[deviceId][msg.point] = {\n\n    name: msg.variable.name,\n\n    value: msg.payload.value,\n\n    unit: msg.variable.unit,\n\n    timestamp: new Date().toISOString()\n\n};\n\n// Guardar nuevamente el cache\nflow.set(\"measurements\", cache);\n\n// ¿Cuántos puntos esperamos para este dispositivo? va a contar automaticamente segun las variables que tenga el driver\nconst expectedPoints = Object.keys(msg.device.driver.variables).length;\n\n// Si todavía faltan variables, esperamos\nif (Object.keys(cache[deviceId]).length < expectedPoints) {\n    return null;\n}\n\n//======================================================\n// Todas las variables fueron adquiridas\n//======================================================\n\nmsg.payload = {\n\n    deviceId: deviceId,\n\n    deviceName: msg.device.name,\n\n    gateway: msg.device.gateway.id,\n\n    driver: msg.device.driver.id,\n\n    timestamp: new Date().toISOString(),\n\n    measurements: cache[deviceId]\n\n};\n\n// Limpiar memoria para el próximo ciclo\ndelete cache[deviceId];\n\nflow.set(\"measurements\", cache);\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 290,
        "y": 260,
        "wires": [
            []
        ]
    },
    {
        "id": "0d6bdec1d693a89f",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "Decode Value (new switch) (antes de bitmask)",
        "func": "const regs = msg.payload;\n\nif (!Array.isArray(regs)) {\n    return null;\n}\n\nconst variable = msg.variable;\n\nlet value;\n\n//==================================================\n// Decodificación según tipo\n//==================================================\n\nswitch (variable.type) {\n\n    //--------------------------------------------------\n    // BOOL\n    //--------------------------------------------------\n    case \"bool\":\n        //value = !!regs[0];\n        value = regs[0] ? 1 : 0;//acondicionamos el dato a realbool\n        break;\n\n    //--------------------------------------------------\n    // UINT16\n    //--------------------------------------------------\n    case \"uint16\":\n        value = regs[0];\n        break;\n\n    //--------------------------------------------------\n    // INT16\n    //--------------------------------------------------\n    case \"int16\": {\n\n        const buffer = Buffer.alloc(2);\n        buffer.writeUInt16BE(regs[0], 0);\n        value = buffer.readInt16BE(0);\n        break;\n\n    }\n\n    //--------------------------------------------------\n    // UINT32\n    //--------------------------------------------------\n    case \"uint32\": {\n\n        const r0 = regs[0];\n        const r1 = regs[1];\n\n        if (variable.swap) {\n            value = ((r0 << 16) >>> 0) + r1;\n        } else {\n            value = ((r1 << 16) >>> 0) + r0;\n        }\n\n        break;\n\n    }\n\n    //--------------------------------------------------\n    // INT32\n    //--------------------------------------------------\n    case \"int32\": {\n\n        const buffer = Buffer.alloc(4);\n\n        if (variable.swap) {\n            buffer.writeUInt16BE(regs[1], 0);\n            buffer.writeUInt16BE(regs[0], 2);\n        } else {\n            buffer.writeUInt16BE(regs[0], 0);\n            buffer.writeUInt16BE(regs[1], 2);\n        }\n\n        value = buffer.readInt32BE(0);\n        break;\n\n    }\n\n    //--------------------------------------------------\n    // FLOAT\n    //--------------------------------------------------\n    case \"float\": {\n\n        const buffer = Buffer.alloc(4);\n\n        if (variable.swap) {\n            buffer.writeUInt16BE(regs[1], 0);\n            buffer.writeUInt16BE(regs[0], 2);\n        } else {\n            buffer.writeUInt16BE(regs[0], 0);\n            buffer.writeUInt16BE(regs[1], 2);\n        }\n\n        value = buffer.readFloatBE(0);\n        break;\n\n    }\n\n    //--------------------------------------------------\n    // DOUBLE (reservado)\n    //--------------------------------------------------\n    case \"double\":\n        node.error(\"Tipo DOUBLE aún no implementado.\");\n        return null;\n\n    //--------------------------------------------------\n    // UINT64 (reservado)\n    //--------------------------------------------------\n    case \"uint64\":\n        node.error(\"Tipo UINT64 aún no implementado.\");\n        return null;\n\n    //--------------------------------------------------\n    // INT64 (reservado)\n    //--------------------------------------------------\n    case \"int64\":\n        node.error(\"Tipo INT64 aún no implementado.\");\n        return null;\n\n    //--------------------------------------------------\n    // STRING (reservado)\n    //--------------------------------------------------\n    case \"string\":\n        node.error(\"Tipo STRING aún no implementado.\");\n        return null;\n\n    //--------------------------------------------------\n    // Desconocido\n    //--------------------------------------------------\n    default:\n        node.error(`Tipo desconocido: ${variable.type}`);\n        return null;\n}\n\n//==================================================\n// Post-procesado (solo números)\n//==================================================\n\nif (typeof value === \"number\") {\n\n    if (variable.multiplier !== undefined) {\n        value *= variable.multiplier;\n    }\n\n    if (variable.decimals !== undefined) {\n        value = Number(value.toFixed(variable.decimals));\n    }\n\n}\n\n//==================================================\n\nmsg.payload = {\n    value: value\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 340,
        "wires": [
            []
        ]
    },
    {
        "id": "35c8bbe9ad39f388",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "Heart Observer",
        "func": "// ======================================================\n// HEARTBEAT OBSERVER\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// Observar ÚNICAMENTE los devices que tienen un\n// heartbeat configurado.\n//\n// Para esos devices:\n//\n// - detecta el valor actual\n// - recuerda el valor anterior\n// - registra cuándo cambió por última vez\n//\n// NO determina OFFLINE.\n// Eso pertenece a Communication / Watchdog.\n// ======================================================\n\n\n// ------------------------------------------------------\n// VALIDAR DEVICE\n// ------------------------------------------------------\n\nif (\n    !msg.device ||\n    !msg.device.id\n) {\n\n    return null;\n}\n\n\nconst deviceId =\n    msg.device.id;\n\n\n// ======================================================\n// ¿EL DEVICE TIENE HEARTBEAT?\n// ======================================================\n\nconst heartbeatPoint =\n    msg.device.health?.heartbeatPoint;\n\n\nif (\n    typeof heartbeatPoint !== \"string\" ||\n    heartbeatPoint.trim() === \"\"\n) {\n\n    // Device sin heartbeat.\n    //\n    // Esto NO es un error.\n    //\n    // SCU200, ABB y futuros equipos pueden entrar\n    // perfectamente por este camino.\n\n    return null;\n}\n\n\n// ======================================================\n// ¿ESTE MENSAJE ES EL HEARTBEAT?\n// ======================================================\n\nif (\n    msg.point !== heartbeatPoint\n) {\n\n    return null;\n}\n\n\n// ======================================================\n// VALOR DECODIFICADO\n// ======================================================\n\nconst value =\n    msg.payload?.value;\n\n\nif (\n    value === undefined ||\n    value === null\n) {\n\n    node.warn(\n        `Heartbeat ${deviceId}: valor inválido`\n    );\n\n    return null;\n}\n\n\nconst now =\n    Date.now();\n\nconst nowIso =\n    new Date(now).toISOString();\n\n\n// ======================================================\n// HEALTH\n// ======================================================\n\nlet health =\n    global.get(\"health\") || {};\n\n\nhealth.devices =\n    health.devices || {};\n\n\nlet deviceHealth =\n    health.devices[deviceId];\n\n\nif (!deviceHealth) {\n\n    node.warn(\n        `Heartbeat ${deviceId}: ` +\n        `device todavía no existe en global.health`\n    );\n\n    return null;\n}\n\n\nlet application =\n    deviceHealth.application || {};\n\n\napplication.enabled =\n    true;\n\napplication.heartbeatPoint =\n    heartbeatPoint;\n\n\n// ------------------------------------------------------\n// REGISTRAMOS QUE PUDIMOS LEER EL HEARTBEAT\n// ------------------------------------------------------\n\napplication.lastSeen =\n    now;\n\napplication.lastSeenIso =\n    nowIso;\n\n\n// ======================================================\n// PRIMERA LECTURA\n// ======================================================\n\nif (\n    application.lastValue === undefined\n) {\n\n    application.lastValue =\n        value;\n\n    application.lastChange =\n        now;\n\n    application.lastChangeIso =\n        nowIso;\n\n    application.status =\n        \"GOOD\";\n\n\n    deviceHealth.application =\n        application;\n\n\n    if (\n        deviceHealth.communication?.status === \"GOOD\"\n    ) {\n\n        deviceHealth.status =\n            \"GOOD\";\n    }\n\n\n    health.devices[deviceId] =\n        deviceHealth;\n\n\n    health.updatedAt =\n        nowIso;\n\n\n    global.set(\n        \"health\",\n        health\n    );\n\n\n    node.status({\n\n        fill: \"green\",\n\n        shape: \"dot\",\n\n        text:\n            `${deviceId}: HB ${value}`\n    });\n\n\n    return null;\n}\n\n\n// ======================================================\n// COMPARAR CON EL VALOR ANTERIOR\n// ======================================================\n\nif (\n    value !== application.lastValue\n) {\n\n    // --------------------------------------------------\n    // CAMBIÓ\n    // --------------------------------------------------\n\n    application.lastValue =\n        value;\n\n    application.lastChange =\n        now;\n\n    application.lastChangeIso =\n        nowIso;\n\n    application.status =\n        \"GOOD\";\n\n\n    if (\n        deviceHealth.communication?.status === \"GOOD\"\n    ) {\n\n        deviceHealth.status =\n            \"GOOD\";\n    }\n}\n\n\n// ======================================================\n// SI NO CAMBIÓ\n// ======================================================\n//\n// NO declaramos BAD aquí.\n//\n// Simplemente NO actualizamos lastChange.\n//\n// El Watchdog medirá:\n// now - lastChange\n//\n// y decidirá cuándo realmente está congelado.\n// ======================================================\n\n\n// ======================================================\n// GUARDAR\n// ======================================================\n\ndeviceHealth.application =\n    application;\n\n\nhealth.devices[deviceId] =\n    deviceHealth;\n\n\nhealth.updatedAt =\n    nowIso;\n\n\nglobal.set(\n    \"health\",\n    health\n);\n\n\n// ======================================================\n// STATUS\n// ======================================================\n\nnode.status({\n\n    fill: \"green\",\n\n    shape: \"dot\",\n\n    text:\n        `${deviceId}: HB ${value}`\n});\n\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 220,
        "y": 140,
        "wires": [
            []
        ]
    },
    {
        "id": "71c9f2e93772a8a5",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "Health Alarm Adapter",
        "func": "// ======================================================\n// HEALTH ALARM ADAPTER\n// ======================================================\n//\n// Convierte estados del Health Engine al formato binario\n// que ya entiende nuestro Alarm Engine.\n//\n// Genera:\n//\n// 1. Alarma de pérdida de comunicación\n// 2. Alarma de aplicación / heartbeat detenido\n//\n// NO administra transiciones.\n//\n// ACTIVE / CLEARED / duración / duplicados siguen siendo\n// responsabilidad del Binary Alarm Engine existente.\n// ======================================================\n\n\nconst health =\n    global.get(\"health\") || {};\n\n\nconst configuredDevices =\n    global.get(\"devices\") || {};\n\n\n// ======================================================\n// HELPER\n// ======================================================\n\nfunction sendAlarmInput({\n\n    deviceId,\n\n    deviceName,\n\n    gatewayId,\n\n    pointId,\n\n    pointName,\n\n    value,\n\n    severity,\n\n    message\n\n}) {\n\n    node.send({\n\n        healthAlarm:\n            true,\n\n        device: {\n\n            id:\n                deviceId,\n\n            name:\n                deviceName,\n\n            gateway:\n                gatewayId\n        },\n\n        point:\n            pointId,\n\n        variable: {\n\n            name:\n                pointName,\n\n            type:\n                \"bool\",\n\n            unit:\n                \"\",\n\n            alarm:\n                true,\n\n            severity:\n                severity,\n\n            message:\n                message\n        },\n\n        payload: {\n\n            value:\n                value\n        }\n\n    });\n}\n\n\n// ======================================================\n// DEVICES\n// ======================================================\n\nfor (\n    const [deviceId, deviceHealth]\n    of Object.entries(\n        health.devices || {}\n    )\n) {\n\n    const deviceConfig =\n        configuredDevices[deviceId] || {};\n\n\n    const deviceName =\n        deviceConfig.name ||\n        deviceHealth.name ||\n        deviceId;\n\n\n    const gatewayId =\n        deviceConfig.gateway ||\n        deviceHealth.gateway ||\n        null;\n\n\n    // ==================================================\n    // 1. ALARMA DE COMUNICACIÓN\n    // ==================================================\n\n    const communicationStatus =\n        deviceHealth.communication?.status ||\n        \"UNKNOWN\";\n\n\n    // Severidad configurable opcionalmente.\n    //\n    // Si no existe configuración:\n    // WARNING.\n\n    const communicationSeverity =\n        deviceConfig.health\n            ?.communicationAlarmSeverity ||\n        \"WARNING\";\n\n\n    // --------------------------------------------------\n    // GOOD\n    // --------------------------------------------------\n\n    if (\n        communicationStatus === \"GOOD\"\n    ) {\n\n        sendAlarmInput({\n\n            deviceId:\n                deviceId,\n\n            deviceName:\n                deviceName,\n\n            gatewayId:\n                gatewayId,\n\n            pointId:\n                \"BMS_Communication\",\n\n            pointName:\n                \"Comunicación BMS\",\n\n            value:\n                0,\n\n            severity:\n                communicationSeverity,\n\n            message:\n                \"Supervisión de comunicación Modbus del equipo.\"\n        });\n    }\n\n\n    // --------------------------------------------------\n    // OFFLINE\n    // --------------------------------------------------\n\n    else if (\n        communicationStatus === \"OFFLINE\"\n    ) {\n\n        sendAlarmInput({\n\n            deviceId:\n                deviceId,\n\n            deviceName:\n                deviceName,\n\n            gatewayId:\n                gatewayId,\n\n            pointId:\n                \"BMS_Communication\",\n\n            pointName:\n                \"Comunicación BMS\",\n\n            value:\n                1,\n\n            severity:\n                communicationSeverity,\n\n            message:\n                \"Supervisión de comunicación Modbus del equipo.\"\n        });\n    }\n\n\n    // --------------------------------------------------\n    // UNKNOWN / STALE\n    // --------------------------------------------------\n    //\n    // No enviamos mensaje.\n    //\n    // STALE degrada Quality pero todavía no activa\n    // notificaciones.\n    //\n    // UNKNOWN no representa ni alarma ni recuperación.\n    // --------------------------------------------------\n\n\n    // ==================================================\n    // 2. ALARMA DE APLICACIÓN / HEARTBEAT\n    // ==================================================\n\n    const application =\n        deviceHealth.application || {};\n\n\n    if (\n        application.enabled !== true\n    ) {\n\n        continue;\n    }\n\n\n    const applicationStatus =\n        application.status ||\n        \"UNKNOWN\";\n\n\n    const applicationSeverity =\n        deviceConfig.health\n            ?.applicationAlarmSeverity ||\n        \"CRITICAL\";\n\n\n    // --------------------------------------------------\n    // GOOD\n    // --------------------------------------------------\n\n    if (\n        applicationStatus === \"GOOD\"\n    ) {\n\n        sendAlarmInput({\n\n            deviceId:\n                deviceId,\n\n            deviceName:\n                deviceName,\n\n            gatewayId:\n                gatewayId,\n\n            pointId:\n                \"BMS_ApplicationHeartbeat\",\n\n            pointName:\n                \"Heartbeat de aplicación\",\n\n            value:\n                0,\n\n            severity:\n                applicationSeverity,\n\n            message:\n                \"Supervisión de ejecución del programa mediante heartbeat.\"\n        });\n    }\n\n\n    // --------------------------------------------------\n    // BAD\n    // --------------------------------------------------\n\n    else if (\n        applicationStatus === \"BAD\"\n    ) {\n\n        sendAlarmInput({\n\n            deviceId:\n                deviceId,\n\n            deviceName:\n                deviceName,\n\n            gatewayId:\n                gatewayId,\n\n            pointId:\n                \"BMS_ApplicationHeartbeat\",\n\n            pointName:\n                \"Heartbeat de aplicación\",\n\n            value:\n                1,\n\n            severity:\n                applicationSeverity,\n\n            message:\n                \"Supervisión de ejecución del programa mediante heartbeat.\"\n        });\n    }\n\n\n    // --------------------------------------------------\n    // UNKNOWN\n    // --------------------------------------------------\n    //\n    // NO mandamos 0.\n    //\n    // UNKNOWN significa \"no puedo determinarlo\".\n    // No significa \"restablecido\".\n    // --------------------------------------------------\n}\n\n\n// ======================================================\n// STATUS\n// ======================================================\n\nnode.status({\n\n    fill:\n        \"green\",\n\n    shape:\n        \"dot\",\n\n    text:\n        \"HEALTH → ALARMS\"\n});\n\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 820,
        "y": 140,
        "wires": [
            []
        ]
    },
    {
        "id": "c7b2d82067b24f81",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "Health Alarm Adapter simplificado",
        "func": "// ======================================================\n// HEALTH ALARM ADAPTER\n// ======================================================\n//\n// RESPONSABILIDAD:\n//\n// Convertir estados del Health Engine al formato binario\n// utilizado por el Alarm Engine.\n//\n// SEÑALES GENERADAS:\n//\n// BMS_Communication\n//\n//     GOOD    -> 0\n//     OFFLINE -> 1\n//\n// BMS_ApplicationHeartbeat\n//\n//     GOOD -> 0\n//     BAD  -> 1\n//\n// FUNCIONAMIENTO:\n//\n// CHANGE-ONLY.\n//\n// Sólo enviamos un mensaje cuando cambia el valor\n// binario respecto del último valor enviado.\n//\n// IMPORTANTE:\n//\n// Esta implementación está deliberadamente simplificada.\n//\n// NO utiliza:\n//\n// - context.get()\n// - context.set()\n// - Set()\n// - limpieza dinámica de keys\n// - node.status() en cada tick\n//\n// El pequeño estado interno se guarda en:\n//\n//     global.healthAlarmAdapterState\n//\n// ======================================================\n\n\n// ======================================================\n// 1. OBTENER DATOS\n// ======================================================\n\nconst health =\n    global.get(\"health\") || {};\n\nconst configuredDevices =\n    global.get(\"devices\") || {};\n\n\n// ======================================================\n// 2. OBTENER CACHE DE ESTADOS\n// ======================================================\n//\n// Ejemplo:\n//\n// {\n//     \"AIRMED.BMS_Communication\": 0,\n//     \"AIRMED.BMS_ApplicationHeartbeat\": 0,\n//     \"TANKS.BMS_Communication\": 1\n// }\n//\n// Es un objeto muy pequeño.\n//\n// Aproximadamente:\n//\n//     1 estado por device\n//     +\n//     1 estado extra si tiene heartbeat\n//\n// ======================================================\n\nlet lastStates =\n    global.get(\"healthAlarmAdapterState\");\n\n\nif (\n    !lastStates ||\n    typeof lastStates !== \"object\" ||\n    Array.isArray(lastStates)\n) {\n\n    lastStates = {};\n}\n\n\n// ======================================================\n// 3. CONTROL DEL CICLO\n// ======================================================\n\nlet cacheChanged =\n    false;\n\nlet emittedCount =\n    0;\n\n\n// ======================================================\n// 4. RECORRER DEVICES\n// ======================================================\n\nfor (\n    const [deviceId, deviceHealth]\n    of Object.entries(\n        health.devices || {}\n    )\n) {\n\n    const deviceConfig =\n        configuredDevices[deviceId] || {};\n\n\n    // ==================================================\n    // METADATA\n    // ==================================================\n\n    const deviceName =\n        deviceConfig.name ||\n        deviceHealth.name ||\n        deviceId;\n\n\n    let gatewayId =\n        null;\n\n\n    if (\n        typeof deviceConfig.gateway === \"string\"\n    ) {\n\n        gatewayId =\n            deviceConfig.gateway;\n\n    } else if (\n        deviceConfig.gateway &&\n        typeof deviceConfig.gateway === \"object\"\n    ) {\n\n        gatewayId =\n            deviceConfig.gateway.id || null;\n\n    } else {\n\n        gatewayId =\n            deviceHealth.gateway || null;\n    }\n\n\n    // ==================================================\n    // 5. COMUNICACIÓN\n    // ==================================================\n\n    const communicationStatus =\n        deviceHealth.communication?.status ||\n        \"UNKNOWN\";\n\n\n    let communicationValue =\n        null;\n\n\n    if (\n        communicationStatus === \"GOOD\"\n    ) {\n\n        communicationValue =\n            0;\n\n    } else if (\n        communicationStatus === \"OFFLINE\"\n    ) {\n\n        communicationValue =\n            1;\n    }\n\n\n    // --------------------------------------------------\n    // GOOD / OFFLINE\n    // --------------------------------------------------\n\n    if (\n        communicationValue !== null\n    ) {\n\n        const stateKey =\n            `${deviceId}.BMS_Communication`;\n\n\n        const hasPrevious =\n            Object.prototype.hasOwnProperty.call(\n                lastStates,\n                stateKey\n            );\n\n\n        const changed =\n            !hasPrevious ||\n            lastStates[stateKey] !== communicationValue;\n\n\n        if (\n            changed\n        ) {\n\n            // ------------------------------------------\n            // ACTUALIZAR CACHE\n            // ------------------------------------------\n\n            lastStates[stateKey] =\n                communicationValue;\n\n            cacheChanged =\n                true;\n\n            emittedCount++;\n\n\n            // ------------------------------------------\n            // SEVERIDAD\n            // ------------------------------------------\n\n            const severity =\n                deviceConfig.health\n                    ?.communicationAlarmSeverity ||\n                \"WARNING\";\n\n\n            // ------------------------------------------\n            // ENVIAR TRANSICIÓN\n            // ------------------------------------------\n\n            node.send({\n\n                healthAlarm:\n                    true,\n\n                device: {\n\n                    id:\n                        deviceId,\n\n                    name:\n                        deviceName,\n\n                    gateway:\n                        gatewayId\n                },\n\n                point:\n                    \"BMS_Communication\",\n\n                variable: {\n\n                    name:\n                        \"Comunicación BMS\",\n\n                    type:\n                        \"bool\",\n\n                    unit:\n                        \"\",\n\n                    alarm:\n                        true,\n\n                    severity:\n                        severity,\n\n                    message:\n                        \"Supervisión de comunicación Modbus del equipo.\"\n                },\n\n                payload: {\n\n                    value:\n                        communicationValue\n                }\n            });\n        }\n    }\n\n\n    // ==================================================\n    // 6. HEARTBEAT / APLICACIÓN\n    // ==================================================\n\n    const application =\n        deviceHealth.application || {};\n\n\n    if (\n        application.enabled === true\n    ) {\n\n        const applicationStatus =\n            application.status ||\n            \"UNKNOWN\";\n\n\n        let applicationValue =\n            null;\n\n\n        if (\n            applicationStatus === \"GOOD\"\n        ) {\n\n            applicationValue =\n                0;\n\n        } else if (\n            applicationStatus === \"BAD\"\n        ) {\n\n            applicationValue =\n                1;\n        }\n\n\n        // ----------------------------------------------\n        // GOOD / BAD\n        // ----------------------------------------------\n\n        if (\n            applicationValue !== null\n        ) {\n\n            const stateKey =\n                `${deviceId}.BMS_ApplicationHeartbeat`;\n\n\n            const hasPrevious =\n                Object.prototype.hasOwnProperty.call(\n                    lastStates,\n                    stateKey\n                );\n\n\n            const changed =\n                !hasPrevious ||\n                lastStates[stateKey] !== applicationValue;\n\n\n            if (\n                changed\n            ) {\n\n                // --------------------------------------\n                // ACTUALIZAR CACHE\n                // --------------------------------------\n\n                lastStates[stateKey] =\n                    applicationValue;\n\n                cacheChanged =\n                    true;\n\n                emittedCount++;\n\n\n                // --------------------------------------\n                // SEVERIDAD\n                // --------------------------------------\n\n                const severity =\n                    deviceConfig.health\n                        ?.applicationAlarmSeverity ||\n                    \"CRITICAL\";\n\n\n                // --------------------------------------\n                // ENVIAR TRANSICIÓN\n                // --------------------------------------\n\n                node.send({\n\n                    healthAlarm:\n                        true,\n\n                    device: {\n\n                        id:\n                            deviceId,\n\n                        name:\n                            deviceName,\n\n                        gateway:\n                            gatewayId\n                    },\n\n                    point:\n                        \"BMS_ApplicationHeartbeat\",\n\n                    variable: {\n\n                        name:\n                            \"Heartbeat de aplicación\",\n\n                        type:\n                            \"bool\",\n\n                        unit:\n                            \"\",\n\n                        alarm:\n                            true,\n\n                        severity:\n                            severity,\n\n                        message:\n                            \"Supervisión de ejecución del programa mediante heartbeat.\"\n                    },\n\n                    payload: {\n\n                        value:\n                            applicationValue\n                    }\n                });\n            }\n        }\n    }\n}\n\n\n// ======================================================\n// 7. GUARDAR CACHE SÓLO SI HUBO CAMBIOS\n// ======================================================\n//\n// Durante funcionamiento normal este bloque NO se\n// ejecutará cada segundo.\n//\n// Sólo:\n//\n// - al arrancar\n// - cuando un equipo cambia GOOD/OFFLINE\n// - cuando un heartbeat cambia GOOD/BAD\n//\n// ======================================================\n\nif (\n    cacheChanged\n) {\n\n    global.set(\n        \"healthAlarmAdapterState\",\n        lastStates\n    );\n\n\n    // Sólo actualizamos status visual cuando realmente\n    // ocurrió una transición.\n\n    node.status({\n\n        fill:\n            \"blue\",\n\n        shape:\n            \"dot\",\n\n        text:\n            `HEALTH → ALARMS | ${emittedCount} cambio(s)`\n    });\n}\n\n\n// ======================================================\n// 8. FIN\n// ======================================================\n\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 920,
        "y": 220,
        "wires": [
            []
        ]
    },
    {
        "id": "abc32d05ddaf47c8",
        "type": "function",
        "z": "6c26a882f341bc4c",
        "name": "HEALTH MESSAGE PROJECTOR TEST",
        "func": "// ======================================================\n// HEALTH MESSAGE PROJECTOR TEST\n// ======================================================\n//\n// DIAGNÓSTICO TEMPORAL.\n//\n// OBJETIVO:\n//\n// Crear un mensaje NUEVO y mínimo para el Health Engine.\n//\n// El mensaje de adquisición original puede contener:\n//\n// - device completo\n// - driver completo\n// - todas las variables del driver\n// - request Modbus\n// - responseBuffer\n// - parts\n// - messageId\n// - etc.\n//\n// Health / Heartbeat no necesita todo eso.\n//\n// ESTA VERSIÓN:\n//\n// - NO modifica el msg original\n// - construye un objeto completamente nuevo\n// - conserva únicamente lo necesario para Health\n//\n// NO ES TODAVÍA CÓDIGO DEFINITIVO DEL CORE.\n// ======================================================\n\n\n// ------------------------------------------------------\n// VALIDACIONES BÁSICAS\n// ------------------------------------------------------\n\nif (\n    !msg ||\n    !msg.device ||\n    !msg.device.id\n) {\n    return null;\n}\n\n\nif (\n    typeof msg.point !== \"string\" ||\n    msg.point.trim() === \"\"\n) {\n    return null;\n}\n\n\n// ------------------------------------------------------\n// VALOR\n// ------------------------------------------------------\n\nconst value =\n    msg.payload?.value;\n\n\n// ------------------------------------------------------\n// HEALTH CONFIG DEL DEVICE\n// ------------------------------------------------------\n\nconst sourceHealth =\n    msg.device.health;\n\n\nconst projectedHealth =\n    (\n        sourceHealth &&\n        typeof sourceHealth === \"object\"\n    )\n        ? {\n            heartbeatPoint:\n                sourceHealth.heartbeatPoint ?? null,\n\n            heartbeatTimeoutMs:\n                sourceHealth.heartbeatTimeoutMs ?? null\n        }\n        : {};\n\n\n// ======================================================\n// CONSTRUIR MENSAJE NUEVO\n// ======================================================\n\nconst healthMsg = {\n\n    _msgid:\n        msg._msgid,\n\n    point:\n        msg.point,\n\n    payload: {\n        value: value\n    },\n\n    device: {\n\n        id:\n            msg.device.id,\n\n        name:\n            msg.device.name || msg.device.id,\n\n        health:\n            projectedHealth\n    }\n};\n\n\n// ======================================================\n// IMPORTANTE\n// ======================================================\n//\n// NO copiamos:\n//\n// msg.parts\n// msg._event\n// msg.variable\n// msg.messageId\n// msg.modbusRequest\n// msg.responseBuffer\n// msg.topic\n// msg.device.driver\n// msg.device.gateway\n//\n// El objeto retornado es independiente del mensaje\n// original de adquisición.\n// ======================================================\n\nreturn healthMsg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 760,
        "y": 600,
        "wires": [
            []
        ]
    }
]